---
type: document-section
document_id: cct-105
section_id: doc105-tech-0175
ordre_document: 198
titre: ARTICLE C17. PAR. 2. Types
aliases:
  - CCT 105 — HVAC FR 2023 — 198 ARTICLE C17. PAR. 2. Types
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/197-article-c17-par-1-definitions|ARTICLE C17. PAR. 1. Définitions]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/199-article-c17-par-3-performances-et-exigences-generales|ARTICLE C17. PAR. 3. Performances et exigences générales]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 198_article_c17._par._2._types.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C17. PAR. 2. TYPES 

**1. Echangeur rotatif** 

L’échangeur rotatif est constitué d’une roue (rotor), formée de couches successives de plaques d’aluminium planes et cannelées parcourues d’air; un côté se trouve dans l’air neuf, l’autre dans l’air extrait, de façon à ce que chaque partie entre successivement en contact avec l’air neuf et l’air extrait lorsque la roue tourne. Ainsi la chaleur est transférée de l’air le plus chaud vers l’air le plus froid. 

Lorsque l’aluminium est en plus recouvert d’une mince couche de produit hygroscopique, de l’humidité peut également être transférée de l’air le plus humide vers l’air le plus sec, et cela dans toutes les conditions de température. 

**2. Echangeur à plaques** 

Dans un échangeur à plaques la chaleur est transférée de l’air extrait vers l’air neuf (ou inversement) par l’intermédiaire de plaques; il y a donc toujours une séparation parfaite entre les deux flux d’air. 

Le transfert d’humidité n’est pas possible. 

**3. Echangeur avec batteries au glycol** 

La chaleur est transférée d’une batterie de refroidissement dans l’air extrait vers une batterie de chauffe dans l’air neuf (ou inversement) par un circuit intermédiaire rempli d’eau glycolée; contrairement à l’échangeur rotatif ou à plaques, ce système peut être appliqué également dans le cas où, suite à un problème de place, il n’est pas possible de rendre en contact le flux d’air neuf avec le flux d’air extrait. 

Le transfert d’humidité n’est pas possible.
