---
type: document-section
document_id: cct-105
section_id: doc105-tech-0176
ordre_document: 199
titre: ARTICLE C17. PAR. 3. Performances et exigences générales
aliases:
  - CCT 105 — HVAC FR 2023 — 199 ARTICLE C17. PAR. 3. Performances et exigences générales
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/198-article-c17-par-2-types|ARTICLE C17. PAR. 2. Types]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/200-article-c17-par-4-exigences-constructives-pour-echangeurs-rotatifs|ARTICLE C17. PAR. 4. Exigences constructives pour échangeurs rotatifs]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 199_article_c17._par._3._performances_et_exigences_générales.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C17. PAR. 3. PERFORMANCES ET EXIGENCES GÉNÉRALES 

**1. Performances** 

**1.1. Efficacité** 

Les valeurs minimales suivantes sont d’application pour l’efficacité : 

|**Type de récupérateur de chaleur**|**ƞt**|**ƞx **|
|---|---|---|
|Echangeur rotatif|0,75|0,70|
|Echangeur à plaques|0,55|-|
|Echangeur avec batteries au glycol|0,55|-|



L’efficacité est mesurée suivant les procédures et aux températures mentionnées dans NBN EN 308:1997, pour le débit d’air maximal projeté. 

Les valeurs de l’efficacité sont valables lorsque le débit d’air extrait est égal ou supérieur au débit d’air neuf. Si le débit d’air extrait est inférieur au débit d’air neuf, le récupérateur de chaleur doit être sélectionné (en tenant compte de l’efficacité minimale mentionnée ci-dessus) en supposant que débit d’air extrait soit égal au débit d’air neuf ; l’efficacité réelle aux débits véritables sera alors plus petite. 

**1.2. Perte de pression** 

La valeur maximale de la perte de pression du récupérateur de chaleur est de 150 Pa, au débit d’air maximal projeté (aussi bien côté de l’air neuf que côté de l’air extrait). 

**2. Placement** 

Sauf impositions contraires au cahier spécial des charges ou dans des cas spéciaux, le récupérateur de chaleur est placé comme suit par rapport aux ventilateurs : 

- côté de l’air neuf: avant le ventilateur de pulsion 

- côté de l’air extrait: 

   - lorsque le but principal est la récupération de chaleur de l’air extrait vers l’air neuf : après le ventilateur d’extraction (dans le sens du flux d’air) (1) 

   - lorsque le but principal est la récupération de froid de l’air extrait vers l’air neuf : avant le ventilateur d’extraction (dans le sens du flux d’air) (2) 

Remarque (1) : dans ce cas la section de purge d’un échangeur rotatif est inactive, il y a donc un faible transfert d’air extrait vers l’air neuf ; ce placement n’est donc autorisé que dans le cas où l’air extrait provient de locaux à faible niveau de pollution d’air (catégorie REP 1 selon NBN EN 13779:2007), par exemple bureaux, salles de réunion, locaux de classe, etc. 

Remarque (2) : dans le cas d’un échangeur à plaques ou avec batteries à glycol, l’air extrait après l’échangeur peut avoir une humidité très élevée ou contenir des gouttes d’eau (vu le refroidissement et l’absence de transfert d’humidité) ; ce placement est à déconseiller dans ce cas. 

**3. Documents** 

L’entrepreneur fournit les documents suivants: 

- Un calcul des caractéristiques techniques (ƞt, ƞx, perte de pression) à l’état de fonctionnement réel (au débit d’air maximal projeté et dans des circonstances d’hiver et d’été), déterminés au moyen d’un programme de calcul certifié par EUROVENT.

- Un rapport d’essai selon NBN EN 308:1997 : cet essai ne doit pas forcément être réalisé sur un appareil identique que celui qui sera placé ; un type appartenant à la même gamme mais avec d’autres dimensions est acceptable, pour autant que les caractéristiques constructives (masse d’accumulation, distance des ailettes, nombre de rangées, distance des plaques, …) et la vitesse d’air frontale soient égales.
