---
type: document-section
document_id: cct-105
section_id: doc105-tech-0177
ordre_document: 200
titre: ARTICLE C17. PAR. 4. Exigences constructives pour échangeurs rotatifs
aliases:
  - CCT 105 — HVAC FR 2023 — 200 ARTICLE C17. PAR. 4. Exigences constructives pour échangeurs rotatifs
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/199-article-c17-par-3-performances-et-exigences-generales|ARTICLE C17. PAR. 3. Performances et exigences générales]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/201-article-c17-par-5-exigences-constructives-pour-echangeurs-a-plaques|ARTICLE C17. PAR. 5. Exigences constructives pour échangeurs à plaques]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 200_article_c17._par._4._exigences_constructives_pour_échangeurs_rotatifs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C17. PAR. 4. EXIGENCES CONSTRUCTIVES POUR ÉCHANGEURS ROTATIFS 

**1. Composition et matériaux** 

Tous les matériaux doivent être prévus pour un climat urbain au niveau de la corrosion. 

Le rotor est recouvert de produit absorbant de l’humidité comme par exemple le silicagel ; le mordançage de la surface en aluminium du rotor ne suffit pas. La couche absorbante doit résister aux effets du gel, ne peut pas constituer une base pour la prolifération de micro-organismes et doit être stable dans le temps. 

Le récupérateur est doté d’une section de purge qui évite tant soit peu le transfert d’air extrait vers l’air neuf (pour autant que le côté de l’air neuf soit en surpression par rapport au côté de l’air extrait). 

**2. Placement** 

Pour les récupérateurs de grandes dimensions, le rotor doit être constitué de plusieurs segments afin d’en faciliter l’introduction et le montage. 

Le récupérateur est incorporé dans le groupe de traitement d’air de telle manière à ce que le rotor puisse être retiré latéralement pour nettoyage, sans devoir démonter d’autres éléments. 

Lorsque le récupérateur est plus large que les autres sections du groupe de traitement d’air, il faut prévoir une section de transformation suivant les impositions de l’art. C12 par.8 point 2.2. 

**3. Accessoires** 

Le rotor est entrainé par un moteur électrique, équipé d’un régulateur de vitesse, de façon à pouvoir adapter la quantité de chaleur récupérée. La régulation de la vitesse est commandée par un signal externe, p.ex. provenant du groupe de traitement d’air dans lequel il est incorporé. La vitesse du moteur doit être très stable et ne peut pas être influencée par les ventilateurs du groupe de traitement d’air. 

Un dispositif de détection de gel est prévu ; le dégivrage s’effectue en diminuant la vitesse du rotor.
