---
type: document-section
document_id: cct-105
section_id: doc105-tech-0178
ordre_document: 201
titre: ARTICLE C17. PAR. 5. Exigences constructives pour échangeurs à plaques
aliases:
  - CCT 105 — HVAC FR 2023 — 201 ARTICLE C17. PAR. 5. Exigences constructives pour échangeurs à plaques
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/200-article-c17-par-4-exigences-constructives-pour-echangeurs-rotatifs|ARTICLE C17. PAR. 4. Exigences constructives pour échangeurs rotatifs]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/202-article-c17-par-6-exigences-constructives-pour-echangeurs-avec-batteries-au-glycol|ARTICLE C17. PAR. 6. Exigences constructives pour échangeurs avec batteries au glycol]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 201_article_c17._par._5._exigences_constructives_pour_échangeurs_à_plaques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C17. PAR. 5. EXIGENCES CONSTRUCTIVES POUR ÉCHANGEURS À PLAQUES 

**1. Composition et matériaux** 

Tous les matériaux doivent être prévus pour un climat urbain au niveau de la corrosion. 

Les plaques sont construites en aluminium. Dans le cas d’air extrait humide (par ex. en provenance de douches, cuisines, piscines, …) ou d’air pollué (par ex. en provenance de laboratoires) les plaques sont recouvertes d’une couche d’époxy ou construites en acier inoxydable AISI 316. 

L’échangeur est prévu pour une différence de pression d’au moins 1000 Pa entre le côté de l’air neuf et le côté de l’air extrait ; le débit de fuite à cette pression ne dépasse pas 0,5% du débit d’air maximal prévu. 

**2. Placement** 

Le récupérateur est incorporé dans le groupe de traitement d’air de telle manière à ce que l’air extrait s’écoule de haut en bas, de façon à ce que l’eau de condensation soit entrainée avec le flux d’air et sorte le plus vite possible de l’échangeur. Lorsque deux échangeurs sont montés en série, ceci est valable pour le dernier échangeur dans le sens du flux d’air extrait. 

**3. Accessoires** 

L’échangeur à plaques est équipé d’un by-pass avec registres motorisés permettant le réglage de la quantité de chaleur récupérée. 

Un dispositif de détection de gel est prévu ; le dégivrage s’effectue en ouvrant le by-pass. 

Un bac de récolte de l’eau de condensation avec siphon et évacuation vers l’égout est placé endessous de l’échangeur, suivant les impositions de l’art. C12 par.5 point 3.c).
