---
type: document-section
document_id: cct-105
section_id: doc105-tech-0179
ordre_document: 202
titre: ARTICLE C17. PAR. 6. Exigences constructives pour échangeurs avec batteries au glycol
aliases:
  - CCT 105 — HVAC FR 2023 — 202 ARTICLE C17. PAR. 6. Exigences constructives pour échangeurs avec batteries au glycol
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/201-article-c17-par-5-exigences-constructives-pour-echangeurs-a-plaques|ARTICLE C17. PAR. 5. Exigences constructives pour échangeurs à plaques]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/203-article-c18-traitement-des-eaux|ARTICLE C18. TRAITEMENT DES EAUX]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 202_article_c17._par._6._exigences_constructives_pour_échangeurs_avec_batteries_au_glycol.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C17. PAR. 6. EXIGENCES CONSTRUCTIVES POUR ÉCHANGEURS AVEC BATTERIES AU GLYCOL 

**1. Composition et matériaux** 

Le récupérateur est constitué de: 

- une batterie de refroidissement dans l’air extrait et une batterie de chauffe dans l’air neuf 

- le raccordement entre les batteries, comprenant: 

   - tuyauteries 

   - accessoires (robinets d’arrêt, thermomètres, robinets de vidange, purge, …) 

   - circulateur 

   - isolation des tuyauteries et robinets 

   - robinet à trois voies pour le réglage de la puissance transférée 

   - robinets de réglage 

- systèmes de sécurité: 

   - système d’expansion 

   - `o` soupapes de sûreté 

- un système de remplissage, comprenant: 

   - un réservoir d’une contenance équivalente à la capacité de l’installation 

   - une pompe de remplissage manuelle 

   - tuyauteries entre le réservoir et le système 

- le remplissage de mélange glycolé 

- un dispositif de détection de gel; le dégivrage s’effectue en réglant le robinet à trois voies 

Tous ces éléments répondent aux prescriptions concernées du cahier des charges-type actuel. 

**2. Accessoires** 

Un bac de récolte de l’eau de condensation avec siphon et évacuation vers l’égout est placé endessous de la batterie de refroidissement, suivant les impositions de l’art. C12 par.5 point 3.c).
