---
type: document-section
document_id: cct-105
section_id: doc105-tech-0181
ordre_document: 204
titre: ARTICLE C18. PAR.1. Généralités applicables à toutes les entreprises
aliases:
  - CCT 105 — HVAC FR 2023 — 204 ARTICLE C18. PAR.1. Généralités applicables à toutes les entreprises
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/203-article-c18-traitement-des-eaux|ARTICLE C18. TRAITEMENT DES EAUX]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/205-article-c18-par-2-appareils-anticalcaire|ARTICLE C18. PAR.2. APPAREILS ANTICALCAIRE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 204_article_c18._par.1._généralités_applicables_à_toutes_les_entreprises.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C18. PAR.1. GÉNÉRALITÉS APPLICABLES À TOUTES LES ENTREPRISES 

**1. Renseignements à fournir par le cahier spécial des charges** 

**1.1. Type de traitement** 

Le cahier spécial des charges indique le type de traitement parmi ceux ci-dessous. 

|**_1. Type de traitement_**<br>Le cahier spécial des charges|indique le type de traitement parmi ceux ci-dessous.|
|---|---|
|Problème|Traitement|
|Calcaire|−Anticalcaire à action physique<br>−Anticalcaire à action physico-chimique<br>−Adoucissement<br>−électrique<br>−magnétique<br>−électromagnétique<br>−à ultrason|
|Matières en suspension|Filtration|
|Fer|Déferrisation|
|Manganèse|Démanganisation|
|Acidité|Neutralisation|
|Goût et odeur|Désodorisation|
|Pollution biologique|Stérilisation<br>−halogène<br>−U.V.<br>−ozone|
|Elimination de la salinité de<br>l’eau|−Décarbonatation<br>−déminéralisation<br>−à la chaux<br>−par résines<br>−partielle<br>−totale|
|CO2en O2|Dégazage<br>−thermique<br>−sous vide<br>−chimique|
|Conditionnement d'eau<br>pour alimentation de<br>générateurs de vapeur|−doseurs<br>−pompes doseuses|
|Conditionnement d'eau<br>pour alimentation de tours<br>de  refroidissement|Pompes doseuses|
|Conditionnement d'eau<br>pour alimentation<br>d'installation  de chauffage<br>à eau chaude|Addition de phosphate trisodique|

**1.2. Renseignements à indiquer au cahier spécial des charges** 

Suivant le type d'installation prévu, les renseignements indiqués au tableau ci-dessous sont à indiquer au cahier spécial des charges (5). 

|<br>au cahier spécial des charges (5).|||||||||||||
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Renseignement|||||Type d'installation  (1)||||||||
||A|B|C|D|E|F|G|H|I|J|K|L|
|a. Origine de l'eau à traiter|x|x|x|x|x|x|x|x|x|x<br>(3)|x<br>(3)|x<br>(3)|
|b. Analyse de base de l'eau à<br>traiter|||||||||||||
|pH|x|x|x|x|x|x|x|x|x||||
|TA (degré français) (2)|x|x|x|x|x|x|||x||||
|TAC (degré français) (2)|x|x|x|x|x|x||x|x||||
|TH (degré français) (2)|x|x|x|x|x|x||x|x||||
|SAF (degré français) (2)|x|||x|x|x|||||||
|Matières organiques<br>(mg/l)|x|x|x|x|x||x|x|x||||
|Fe (mg/l)|x|x|x|x|x|x|x|x|x||||
|Mn (mg/l)|x|x|x|x|x|x||x|||||
|NH3(mg/l)||x|x|x|||x||||||
|SO4(mg/l)||||x|x||||x||||
|Cl||||x|x||||x||||
|SiO2||||x|x|x|||||||
|Matières en suspension<br>(mg/l)|x|x|x|x|x|x|x|x|x||||
|O2(mg/l)|x||||||||||||
|NO3(mg/l)||||x|||||||||
|NO2(mg/l)||||x|||||||||
|CO2libre (mg/l)||x|x|x|||||x||||
|c. Utilisation de l'eau traitée|x|x|x|x|x|x|x|x|x|x|x|x|
|d. Résultats particuliers à obtenir|x|x|x|x|x|x|x|x|x|x|x|x|
|e. Débit nominal et de pointe|x|x|x|x|x|x|x|x|x|x|x|x|
|f. Pression disponible<br>(min. en max.) (4)|x|x|x|x|x|x|x|x|x|x|x|x|
|g. Pression minimale après<br>traitement (4)|x|x|x|x|x||||x|x|x|x|
|h. Cycle imposé ou autonomie|x|x|x|x|x|x|x|x|x|x|x|x|
|i.<br>Tension électrique disponible|x|x|x|x|x|x|x|x|x|x|x|x|
|j.<br>Modalités de fonctionnement<br>de traitement d’eau|x|x|x|x|x|x|x|x|x|x|x|x|
|k. Emplacement disponible|x|x|x|x|x|x|x|x||x|x|x|



- (1)  A. Adoucissement 

   - B. Déferrisation 

   - C. Démanganisation 

   - D. Déminéralisation 

   - E. Décarbonatation, déminéralisation partielle 

   - F. Conditionnement des eaux pour l'alimentation de générateurs de vapeur ou de tours de refroidissement 

   - G. Stérilisation 

   - H. Filtration et traitement des eaux de piscine 

   - I. Traitement anticalcaire 

   - J. Neutralisation 

   - K. Désodorisation 

   - L. Dégazage

- (2) Le degré français correspond à 10 mg de CaCO3 ou 4 mg de MgO par litre d'eau. Le degré allemand correspond à 10 mg de CaO par litre d'eau. De la sorte 1 degré allemand = 0,56 degré français. 

- (3) Pour la neutralisation, la désodorisation et le dégazage, les renseignements à fournir diffèrent d'un cas à l'autre, et sont déterminés par le cahier spécial de charges. 

- (4) De la pression minimale disponible et de la pression minimale exigée après traitement, on déduit la perte de charge maximale admise dans l'installation de traitement. 

Si ces renseignements ne sont pas fournis, la perte de charge maximale admise dans l'installation de traitement est fixée à 1,5 bar. 

- (5) D'une façon générale, si le cahier spécial des charges ne mentionne pas certaines propriétés de l'eau à traiter, il incombe au soumissionnaire de s'en informer. 

**2. Renseignements à fournir par le soumissionnaire** 

Le soumissionnaire mentionne explicitement dans son offre tout appareil ou dispositif à installer ou toute modification à apporter à l'installation existante, nécessaires au bon fonctionnement de l'appareil qu'il propose. 

**3. Renseignements à fournir par l'adjudicataire** 

**3.1. Documentation** 

La documentation à fournir par l'adjudicataire renseigne au moins: 

**3.1.1. Pour les installations d'adoucissement et de déminéralisation :** 

- les diamètres des réservoirs et les cotes d'encombrement hors-tout de l'installation 

- le diamètre des canalisations d'entrée et de sortie 

- les volumes de résine 

- les quantités de réactifs de régénération par cycle 

- les volumes d'eau nécessaires aux différentes phases de la régénération 

**3.1.2. Pour les installations de déferrisation et de démanganisation :** 

- les diamètres des réservoirs et les cotes d'encombrement hors-tout de l'installation 

- le diamètre des canalisations d'entrée et de sortie 

- la nature et la quantité de la matière filtrante 

- la nature et la quantité des produits chimiques nécessaires au traitement 

- les volumes d'eau nécessaires aux différentes phases de la régénération 

**3.2. Schéma de principe** 

L'adjudicataire soumet à l'administration un schéma de principe de l'installation telle qu'il la préconise. L'administration se réserve le droit de faire modifier ce schéma si elle le juge utile. 

**3.3. Notices d'entretien et modes d'emploi** 

L'entrepreneur fournit les notices d'entretien, modes d'emploi en trois exemplaires, ainsi qu'un résumé de ces documents sur papier plastifié, encadré, à placer à proximité de l'installation. Sur celui-ci figure entre autres un schéma de l'installation, avec désignation de tous ses éléments; ces désignations sont d'ailleurs reprises sur les éléments eux-mêmes.

**4. Conditions diverses** 

**4.1. Pression d’essai** 

Tous les appareils ou réservoirs soumis à pression sont essayés à une pression d'épreuve égale à 1,5 fois la pression maximale de service, sans dépasser celle-ci de plus de 5 bars. En l'absence d'indications concernant la pression de service, les essais se font à 10 bars minimum. 

**4.2. Clapet de retenue** 

Un clapet de retenue du type "non incrustant" est placé à l'amont de toute installation de traitement de l'eau.  Ce clapet est à membrane avec noyau en matière non incrustante (plastique) et conforme aux exigences de la Compagnie distributrice.  Il est posé verticalement de façon que l'eau y circule du bas vers le haut. 

Un robinet de contrôle, placé entre la soupape de fermeture amont et le clapet, complète l'installation. 

**4.3.  Bypass** 

Les appareils sont placés en by-pass avec trois robinets pour permettre de mettre l'appareil hors service afin d'effectuer des réparations ou des contrôles.  Le robinet du by-pass doit être fermé et le volant du robinet doit être amovible, de façon à éviter les erreurs de manipulation. 

**4.4.  Raccordements** 

Les raccordements hydrauliques, à l'égout et électriques sont réalisés conformément aux prescriptions en vigueur. 

**4.5. Réducteur de pression** 

Lorsque la pression d'alimentation dépasse 7 bars et que la pression minimale exigée après l'installation de traitement est inférieure à 5 bars, il est prévu en amont de celle-ci un réducteur qui limite la pression à 7 bars.
