---
type: document-section
document_id: cct-105
section_id: doc105-tech-0182
ordre_document: 205
titre: ARTICLE C18. PAR.2. APPAREILS ANTICALCAIRE
aliases:
  - CCT 105 — HVAC FR 2023 — 205 ARTICLE C18. PAR.2. APPAREILS ANTICALCAIRE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/204-article-c18-par-1-generalites-applicables-a-toutes-les-entreprises|ARTICLE C18. PAR.1. Généralités applicables à toutes les entreprises]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/206-article-c18-par-3-adoucissement|ARTICLE C18. PAR.3. Adoucissement]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 205_article_c18._par.2._appareils_anticalcaire.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C18. PAR.2. APPAREILS ANTICALCAIRE 

**0.  Généralités** 

Ces appareils ont pour but d'éviter la formation d'incrustations dues aux sels incrustants (Ca - Mg) sans les échanger contre des sels non incrustants par nature.  Ce ne sont donc pas des adoucisseurs d'eau. 

Ils opèrent, soit par transformation physique des sels déposés (appareils à action physique) soit par blocage des sels incrustants (appareils à action physico-chimique). 

Ces appareils peuvent être classés comme ci-dessous : 

- appareils à action physique  (classe P) : 

   - magnétique (type m) 

   - électromagnétique (type em) 

   - électrique (type e) 

   - à ultrasons type (type us) 

- appareils à action physico-chimique (classe PC) : 

   - à produit aggloméré (type a) 

   - à produit en poudre (type p) 

   - à produit liquide (type l) 

**1. Appareils à action physique (classe P)** 

**1.1. Principe** 

Ces appareils travaillent par l'un des procédés suivants : 

- soit en obligeant l'eau à traverser un champs magnétique 

- soit en faisant passer à travers l'eau un courant électrique de faible intensité 

- soit en soumettant l'eau à des ondes ultrasonores 

Ces appareils doivent éviter l'adhérence des incrustations dures et friables en laissant un précipité amorphe qui se laisse entraîner par le courant d'eau ou qui peut être évacué par purge. 

On distingue : 

**1.1.1. Appareils magnétiques (Pm)** 

Appareils à base d'aimants permanents où l'eau doit traverser un champ magnétique dans certaines limites de vitesse. 

Ils ne demandent pas de raccordement électrique. 

**1.1.2. Appareils électromagnétiques (Pem)** 

Appareils créant un champ magnétique alternatif à partir d'un courant électrique.  L'eau doit traverser le champ magnétique alternatif. 

**1.1.3. Appareils électriques (Pe)** 

Appareils dans lesquels on crée un courant électrique de faible intensité entre deux électrodes.  Ce courant passe par l'eau à traiter. 

**1.1.4. Appareils à ultrasons (Pus)** 

Appareils constitués d'un générateur d'ondes ultrasonores qui se propagent dans l'eau à traiter.

**1.2. Appareils divers** 

**1.2.1. Débitmètre** 

Un compteur de passage est placé après l'appareil. 

**1.2.2. Filtre** 

Les appareils magnétiques doivent être précédés d'un filtre à tamis démontable à mailles de 0,6 mm maximum, pour éviter que des particules métalliques, pouvant être amenées par le courant d'eau, soient retenues aux entrefers des aimants permanents. 

La méthode de contrôle de ces filtres et des entrefers doit figurer dans la notice d'entretien. 

**1.2.3. Raccordement électrique** 

Le raccordement électrique des appareils électriques, électromagnétiques et à ondes ultrasonores est équipé d'une protection électrique, d'une lampe-témoin et d'un interrupteur. 

La méthode de réglage, de nettoyage et de remplacement éventuel d'éléments doit figurer dans la notice d'entretien. 

**1.3. Peintures** 

Les appareils et toutes les pièces métalliques sont protégés extérieurement contre l'action corrosive de l'ambiance. 

**1.4. Essais** 

**1.4.1. Pour la première réception provisoire** 

1. Vérification de la bonne exécution du travail, de la fourniture de tout le matériel prévu et de l'étanchéité. 

2. Constatation contradictoire de l'état des tuyauteries et appareils; éventuellement, nettoyage à vif de certaines parties de l'installation. 

3. Relevé du compteur. 

4. Plombage des trois robinets (deux robinets de passage ouverts, robinet de by-pass fermé) et du compteur. 

**1.4.2. Pour la réception provisoire définitive :** 

1. Relevé du compteur. 

2. Examen de l'épaisseur de l'incrustation dure. 

3. Examen de l'épaisseur de la couche de dépôts calcaires tendres et friables. 

Les constatations les plus défavorables permises sous peine de refus de l'appareil sont: 

- une incrustation dure maximum de 0,5 mm 

- des dépôts de calcaire tendres et friables de maximum 1 mm 

Les mesures sont effectuées à dix endroits minimum choisis par l'administration. 

**1.4.3. Frais des essais** 

Les frais de démontage, de nettoyage et de plombage, et, en général, tous frais quelconques, sont à charge de l'entrepreneur, qui fournit la main-d’œuvre et le matériel.

En cas de refus du matériel, le nouvel appareil est soumis, au moment du placement, aux opérations prévues ci-avant pour la réception provisoire et, deux ans après, au contrôle prévu ci-avant pour la réception définitive. 

**2. Appareils à action physico-chimique (classe PC)** 

**2.1. Principe** 

Ce sont les appareils au moyen desquels on introduit dans l'eau un produit chimique en vue de maintenir en solution les sels incrustants et ce, jusqu'à une certaine température de l'eau. 

Ces appareils doivent éviter la formation des dépôts durs et friables. 

On distingue: 

**2.1.1. Appareils à produit aggloméré (PCa)** 

Un panier rempli de cristaux du produit est traversé par l'eau à traiter.  Par dissolution, une partie de ce produit est entraînée par l'eau.  Ce panier est placé dans une enveloppe ayant un couvercle à ouverture rapide pour permettre le nettoyage et l'ajoute du produit. 

**2.1.2. Appareils à produit sous forme de poudre (PCp)** 

Ce sont des appareils dans lesquels une partie de l'eau doit passer pour dissoudre et absorber le produit. 

Généralement, ces appareils ont un réglage qui permet de régler la quantité de poudre à absorber. 

**2.1.3. Appareils à produit liquide (PCl)** 

Ce sont généralement des appareils à diaphragme dans lesquels une partie du liquide est déplacé par la différence de pression créée par le diaphragme au passage de l'eau. 

**2.2. Conditions diverses** 

Le traitement se fait uniquement par introduction dans l'eau d'un ou de plusieurs produits non nocifs pour la santé (par exemple polyphosphates), en quantité très faible. 

L'appareil est réglé de telle façon que le dosage ne puisse en aucun cas dépasser les normes indiquées par le Ministère de la santé publique 

Le produit actif est peu soluble ou rendu peu soluble par enrobage. Le produit est introduit dans l'eau par dissolution lente dans l'eau à traiter ou par déplacement , ou autre procédé simple sans utilisation de pompe ou de dispositif semblable. 

L'appareil est conçu et placé de façon à ne nécessiter aucun démontage de tuyauteries, robinets, etc. lors des recharges. 

**2.3. Appareils divers** 

L'entrepreneur est tenu de placer les appareils ci-après décrits : 

- a. Un compteur de passage à placer après l'appareil. 

- b. deux robinets de prise d'échantillons (un à l'amont et un à l'aval de l'appareil). 

- c. éventuellement un dispositif simple empêchant que le débit de pointe prévu soit dépassé et que de ce fait le bon fonctionnement de l'appareil soit compromis.

**2.4. Peintures** 

Les appareils et toutes les pièces métalliques sont protégés extérieurement contre l'action corrosive de l'ambiance et des produits. 

**2.5. Essais** 

**2.5.1. Pour la première réception provisoire :** 

1. Vérification de la bonne exécution du travail, de la fourniture de tout le matériel prévu et de l'étanchéité. 

2. Relevé du compteur. 

3. Plombage des trois robinets (deux robinets de passage ouverts, robinet de by-pass fermé) et du compteur. 

**2.5.2. Pour la seconde réception provisoire :** 

1. Relevé du compteur. 

2. Prélèvement d'eau traitée. 

3. Vérification des caractères non incrustants de l'eau : après une demi-heure de chauffage à une température maintenue voisine de la température de service, il ne peut se produire dans l'eau traitée ni trouble ni dépôts; sinon l'appareil est refusé. 

En cas de contestation, l'entrepreneur peut exiger qu'il soit procédé à l'ouverture d'un des appareils protégés et au nettoyage à vif de certaines parties, choisies par l'administration; il est alors procédé, lors de la réception définitive, à un examen contradictoire de ces parties. Si une couche de calcaire dur s'est formée ou que la couche de calcaire adhérente friable est supérieure à 1 mm, l'appareil est refusé; sinon il est accepté. 

**2.5.3. Frais des essais** 

Les frais de démontage, de nettoyage et de plombage, et, en général, tous frais quelconques, sont à charge de l'entrepreneur, qui fournit la main d'œuvre et le matériel.
