---
type: document-section
document_id: cct-105
section_id: doc105-tech-0183
ordre_document: 206
titre: ARTICLE C18. PAR.3. Adoucissement
aliases:
  - CCT 105 — HVAC FR 2023 — 206 ARTICLE C18. PAR.3. Adoucissement
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/205-article-c18-par-2-appareils-anticalcaire|ARTICLE C18. PAR.2. APPAREILS ANTICALCAIRE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/207-article-c18-par-4-deferrisation|ARTICLE C18. PAR.4. Déferrisation]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 206_article_c18._par.3._adoucissement.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C18. PAR.3. ADOUCISSEMENT 

**0. Généralités** 

Les appareils adoucisseurs éliminent les cations calcium et magnésium par passage de l'eau au travers d'un lit de résine d'échange régénérée uniquement au moyen de chlorure de sodium. 

On distingue les différents types ci-après: 

**Type I : Manuel, à robinets multiples** 

Appareil comportant deux robinets, ou plus, qu'il appartient à l'opérateur de manœuvrer simultanément, ou séparément, à l'occasion des opérations de régénération. 

**Type II : Manuel, à robinet unique** 

Appareil comportant, entre autres robinets, un robinet central de commande à positions multiples, qu'il appartient à l'opérateur de manœuvrer à l'occasion des opérations de régénération. 

**Type III : Automatique, à enclenchement manuel** 

Appareil comportant un ou plusieurs robinets commandés par un dispositif automatique entraînant la séquence des opérations de régénération par une manœuvre manuelle simple et unique. 

**Type IV : Automatique, à enclenchement à temps** 

Appareil comportant un ou plusieurs robinets commandés par un dispositif automatique entraînant la séquence des opérations de régénération à l'intervention d'un programmateur agissant en fonction du temps. 

Type V : Automatique,  à  enclenchement  suivant le  volume ou la qualité de l'eau traitée, ou suivant l'état de la masse active 

Appareil comportant un ou plusieurs robinets commandés par un dispositif automatique entraînant la séquence des opérations de régénération à l'intervention d'un programmateur agissant en fonction du volume d'eau traitée, ou de la qualité de l'eau traitée, ou de l'état de la masse active. 

**1. Caractéristiques de fonctionnement** 

**1.1. Caractéristiques de l'eau après traitement** 

Les caractéristiques de l'eau après traitement sont les  suivantes: 

1. Dureté totale maximale au début du cycle : 1 degré français (NBN 304) 

2. Dureté totale maximale à la fin du cycle : 2 degrés français (NBN 304) 

3. Quantité de matières en suspension, de matières organiques, de chlorures, sulfates, nitrates, silice : inférieures à celles de l'eau brute 

**1.2. Volume maximal d'eau** 

Le volume maximal d'eau de régénération est de : 

1. 15 litres/dm3 de résine pour un volume de résine de l'appareil inférieur à 90 dm3 

2. 12 litres/dm3 de résine pour un volume de résine de l'appareil de 91 à 200 dm3

3. 10 litres/dm3 de résine pour un volume de résine de l'appareil supérieur à 200 dm3 

**1.3. Consommation maximale de sel** 

La consommation maximale de chlorure de sodium (NaCl) est de : 

1. 40 g/m3 degré français pour les appareils manuels sans bac à sel 

2. 35 g/m3 degré français pour les appareils manuels avec bac à sel 

3. 26 g/m3 degré français pour les appareils automatiques 

Ces consommations sont valables pour des eaux dont la dureté totale maximale est de 45 degrés français et la teneur en fer maximale de 0,3 g/m3. 

**1.4. Perte de poids** 

La masse adoucissante ne peut perdre plus de 5 % de son poids par an, et la capacité d'échange de la matière restante ne peut être affectée; l'ajoute éventuelle de masse adoucissante ne peut avoir lieu qu'une fois par an. 

**2. Appareils divers** 

**2.1. Équipement auxiliaire** 

Les entrepreneurs sont tenus de fournir et de placer les appareils ci-après décrits : 

1. un compteur de passage à placer avant l'appareil 

2. un by-pass avec robinet réglable pour mélanger dans les proportions voulues de l'eau traitée (1 à 2 degrés français) et de l'eau non traitée; (à noter, qu'en plus, un by-pass incorporé à l'appareil permet l'alimentation en eau dure pendant les régénérations) 

3. pour les appareils manuels et automatiques à déclenchement manuel, un compteur à limbe mobile avec avertisseur lumineux et sonore indiquant en temps opportun qu'il y a lieu de régénérer l'appareil 

   - L'alimentation électrique de la lampe et de la sonnette est à très basse tension; le transformateur est muni d'une protection électrique et se trouve sur le même panneau que la lampe, la sonnerie et les fusibles; le primaire du transformateur est pourvu d'un interrupteur bipolaire 

4. les robinets de prise d'échantillon d'eau à l'entrée de l'adoucisseur, à sa sortie et après le bypass réglable 

5. deux manomètres 

6. l'appareillage de contrôle, dans un coffret valise à serrure, comprenant notamment un densimètre, 500 cm3 de solution titrimétrique, les burettes graduées, les indicateurs de fin de réaction 

**2.2. Bac à sel** 

S'il est prévu, le bac à sel est conçu de façon à préparer automatiquement la quantité de saumure nécessaire à chaque régénération. Il est muni d'un couvercle avec indicateur de niveau et des repères nécessaires pour connaître la quantité de solution saline correspondant à une régénération. Il est d'une contenance suffisante pour assurer trois régénérations, après lesquelles il doit rester dans le bac une hauteur de sel de 35 à 40 cm.

**3. Adoucisseurs d'eau "manuels, à robinets multiples" (type I)** 

**3.1. Types** 

**3.1.1. Les appareils sans bac à sel** 

Où le sel est introduit directement dans le cylindre avant chaque régénération. 

**3.1.2. Les appareils avec bac à sel** 

Dans lesquels la saumure est préparée; l'aspiration de la saumure se fait généralement par injecteur. 

**3.2. Particularités du matériel et de l'installation** 

**3.2.1. Les appareils sans bac à sel** 

Ils sont munis de: 

1. un couvercle à ouverture rapide et fermeture étanche pour l'introduction du sel; à cet effet un entonnoir est fourni avec l'appareil 

2. un jeu de robinets de bonne qualité pour permettre d'effectuer toutes les opérations de régénération, y compris le lavage par contre-courant 

3. un bouchon de vidange, placé à la hauteur de la séparation résine-gravier 

4. un système de répartition avec un nombre suffisant de distributeurs 

5. une résine de première qualité; la quantité maximale pour ce type d'appareils est de 100 litres 

6. un support ou sous-couche (gravier) empêchant l'entraînement de la résine vers le bas 

**3.2.2. Appareils avec bac à sel** 

La construction de ces appareils ne diffère que par les robinets des appareils à robinet unique avec bac à sel. 

**4. Adoucisseurs d'eau "manuels, à robinet unique" (type II)** 

**4.1. Types** 

**4.1.1. Les appareils sans bac à sel** 

Où le sel est introduit directement dans le cylindre avant chaque régénération; toutes les opérations de régénération se font avec un robinet central. 

**4.1.2. Les appareils avec bac à sel** 

Dans lesquels la saumure est préparée; l'aspiration de la saumure se fait généralement par injection; les opérations de régénération sont effectuées principalement par le robinet central, seules quelques opérations demandent l'intervention de robinets auxiliaires. 

**4.2. Particularité du matériel et de l'installation** 

**4.2.1. Appareils sans bac à sel** 

Ils sont de la même composition que les appareils à robinets multiples sans bac à sel, à l'exception du robinet.

Ce robinet doit permettre toutes les opérations de régénération par une intervention simple à chaque opération. 

Il doit être robuste et étanche. 

Il doit être équipé d'un by-pass incorporé et des réglages de débit nécessaires notamment au lavage par contre-courant. 

**4.2.2. Appareils avec bac à sel** 

Ils sont munis de: 

1. un couvercle et un trou de visite inférieur 

2. un robinet central qui doit, par une manœuvre simple, permettre d'effectuer toutes les opérations de régénération, y compris le lavage par contre-courant; ces opérations pourront demander l'intervention d'un ou de deux robinets, par exemple, le robinet entre le robinet central et le bac à sel. 

   - Le robinet central doit être étanche et comporter les réglages de débits.  Il doit permettre le passage d'eau au maximum : à cet effet son diamètre de raccordement sera suffisant 

3. un purgeur d'air au sommet de l'appareil 

4. un système de répartition avec un nombre suffisant de distributeurs 

5. une résine de première qualité, le remplissage étant tel qu'il y ait un volume d'expansion suffisant pour cette résine 

6. un support ou sous-couche (gravier) empêchant l'entraînement de la résine vers le bas 

**5. Appareils automatiques, à déclenchement manuel (type III)** 

L'enclenchement de la régénération est commandé par pression sur un bouton-poussoir, au moment voulu, indiqué par un compteur à limbe mobile équipé d'un avertisseur électrique lumineux et sonore. La succession des diverses phases de la régénération est assurée par une minuterie, répondant aux conditions des points 6. c., d. et f. ci-après. 

**6. Appareils automatiques à déclenchement à temps (type IV)** 

Une minuterie permet la marche automatique sans intervention quelconque du personnel. 

- a. Elle comprend une horloge indiquant visiblement l'heure. 

- b. Elle est équipée d'un cadran hebdomadaire de sept jours, et d'un cadran journalier, permettant de positionner les régénérations à n'importe quels jours de la semaine et n'importe quelle heure de ces jours. 

- c. Elle est équipée d'un cadran-cycle permettant de commander automatiquement les différentes phases de la régénération. 

   - Il permet d'ajuster la durée des différentes phases de la régénération sans que la prolongation d'une phase diminue la durée d'une autre; en particulier, la durée de la phase de rinçage doit toujours être suffisante pour assurer un rinçage complet avant le retour à la position de service. 

- d. Elle est munie d'un ou plusieurs moteurs électriques et/ou solénoïdes commandant les différentes séquences; la rotation en sens inverse est empêchée.

La commande de fermeture du by-pass automatique pendant la régénération est conçue de façon à éviter toute ouverture de ce by-pass en cas de rupture du courant pendant la régénération. 

La minuterie fonctionne sous une tension de 220 V, 50 Hz. 

- e. La minuterie est équipée d'un dispositif permettant le déclenchement manuel de la régénération sans modifier le programme hebdomadaire préétabli. En cas de déclenchement manuel, les séquences de la régénération seront poursuivies automatiquement sans intervention supplémentaire; la remise en fonctionnement automatique n'exige pas non plus d'intervention. 

- f. En cas de rupture de courant, il sera possible d'effectuer les différentes phases de la régénération manuellement, sans pour autant modifier la durée préétablie des différentes phases, ni le programme hebdomadaire. 

**7. Appareils automatiques, à déclenchement suivant le volume ou la qualité de l'eau traitée, ou suivant l'état de la masse active (type V)** 

**7.1. A déclenchement suivant le volume d'eau** 

Il s'agit d'appareils comportant un ou plusieurs robinets commandés par un dispositif automatique entraînant la séquence des opérations de régénération à l'intervention d'un programmateur agissant en fonction du volume d'eau traitée. 

Le volume d'eau est mesuré par un débitmètre, qui transmet sa lecture à un programmateur. 

Les programmateurs peuvent être de deux types : 

- a. type à volume prédéterminé 

- b. type à volume ajustable, avec remise à zéro 

Le programmateur reçoit le signal transmis par le débitmètre après chaque volume d'eau déterminé et le communique au dispositif automatique, entraînant la séquence des opérations de régénération. L'opération peut être retardée momentanément pour éviter le passage d'eau non traitée. 

**7.1.1. Débitmètre avec programmateur du type à volume d'eau prédéterminé** 

Le débitmètre enregistre le volume d'eau prédéterminé à chaque révolution de l'aiguille indicatrice de débit. 

Pour chaque volume d'eau il existe un programmateur déterminé. 

**7.1.2. Débitmètre équipé d'un programmateur du type ajustable, avec remise à zéro** 

Le programmateur est équipé d'un dispositif permettant d'ajuster le volume d'eau entre régénérations. Il comporte généralement deux fléchettes, l'une indiquant le nombre de litres d'eau désirés entre deux régénérations, l'autre indiquant le nombre de litres d'eau qui passent à travers le débitmètre. Au moment où les deux flèches se rencontrent, le programmateur établit un contact avec le dispositif automatique de régénération.  En même temps, la seconde aiguille est remise à zéro. 

Les débitmètres et programmateurs seront installés après l'appareil. Le nombre de litres à indiquer sur le programmateur du débitmètre sera calculé par la formule suivante : 

nombre de litres = capacité d'adoucisseur / dureté de l'eau

**7.2. A déclenchement suivant la qualité de l'eau** 

Appareil comportant un ou plusieurs robinets commandés par un dispositif automatique entraînant la séquence des opérations de régénération à l'intervention d'un programmateur agissant en fonction d'une variation de la qualité de l'eau traitée. 

L'opération peut être retardée momentanément pour éviter le passage d'eau non traitée. 

**7.3. A déclenchement suivant la qualité de la masse active** 

- Appareil comportant un ou plusieurs robinets, commandés par un dispositif automatique entraînant la séquence des opérations de régénération à l'intervention d'un programmateur agissant en fonction d'une variation de la qualité ou de la saturation de la masse active. 

- Une sonde est plongée dans les résines; une différence de résistivité entre la résine saturée et la résine non saturée crée un signal; ce signal est reçu par un programmateur qui déclenche le processus des opérations de régénération. 

L'opération peut être retardée momentanément pour éviter le passage d'eau non traitée. 

- Le signal peut être également donné par la caractéristique de la résine à augmenter ou à diminuer de volume lorsqu'elle est saturée en ions calcium ou magnésium.  Ce signal reçu par un programmateur déclenche le processus de régénération. 

**7.4.** 

La succession des diverses phases de la régénération est assurée par une minuterie, répondant aux conditions des points 6. c., d. et f. ci-avant. 

**8. Peinture** 

A moins d'être construits en matière anticorrosive (matière synthétique ou autre), les appareils à adoucir l'eau, bacs à sel, etc. sont recouverts d'une peinture antirouille et antiacide efficace et durable, et ce, en trois couches. 

Les autres appareils, ainsi que toutes les pièces métalliques, sont peintes en deux couches de peinture résistant à l'humidité et aux solutions de chlorure de sodium saturées. 

**9. Essais** 

La première réception provisoire comprend la vérification de la bonne exécution du travail, de la fourniture de tout le matériel prévu et de l'étanchéité. 

Les essais pour la deuxième réception provisoire comprennent : 

1. régénération 

2. vérification de la dureté de l'eau brute

3. détermination de la dureté de l'eau traitée : 

- a. après 20 minutes au débit de pointe 

- b. après 5 heures au débit nominal 

- c. au long d'un cycle complet 

4. mesure de la quantité d'eau de régénération par cycle 

5. mesure de la consommation de sel 

Les essais sont effectués par l'administration. 

La réception définitive comporte le contrôle de la perte de poids de la matière adoucissante.
