---
type: document-section
document_id: cct-105
section_id: doc105-tech-0185
ordre_document: 208
titre: ARTICLE C18. PAR.5. Appareils à phosphate trisodique
aliases:
  - CCT 105 — HVAC FR 2023 — 208 ARTICLE C18. PAR.5. Appareils à phosphate trisodique
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/207-article-c18-par-4-deferrisation|ARTICLE C18. PAR.4. Déferrisation]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/209-article-c21-regulation-automatique|ARTICLE C21. REGULATION AUTOMATIQUE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 208_article_c18._par.5._appareils_à_phosphate_trisodique.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C18. PAR.5. APPAREILS À PHOSPHATE TRISODIQUE 

Sur toute installation de chauffage à eau chaude se place un appareil à phosphate trisodique à l'aval des pompes primaires. 

Même si le cahier spécial des charges est muet à cet égard, cet appareil doit être placé sans modification du prix de l'entreprise. 

L'appareil comprend: 

- un corps dont le diamètre est égal au diamètre de la plus grosse tuyauterie dans l'installation, mais pas inférieur à DN 100 ; la hauteur du corps est de 300 mm 

- un couvercle amovible, avec purge d'air 

- un tamis en acier, fixé horizontalement à la partie inférieure du corps, où reposent les grains de Na3 PO4 

- une amenée d’eau (en haut de l’appareil) et une sortie d’eau (en bas de l’appareil), avec robinets d’isolement et tuyauteries de raccordement à l’installation (DN 20)
