---
type: document-section
document_id: cct-105
section_id: doc105-admin-0019
ordre_document: 21
titre: 5.2. Pénalités pour manquements techniques (art. 45 AR règles générales d’exécution)
aliases:
  - CCT 105 — HVAC FR 2023 — 21 5.2. Pénalités pour manquements techniques (art. 45 AR règles générales d’exécution)
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/20-5-1-entrepreneurs-en-defaut-d-execution-art-44-2-ar-regles-generales-d-execution|5.1. Entrepreneurs en défaut d'exécution (art. 44 §2 AR règles générales d’exécution)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/22-5-3-amendes-pour-retard-art-46-et-86-ar-regles-generales-d-execution|5.3. Amendes pour retard (art. 46 et 86 AR règles générales d’exécution)]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 21_5.2._pénalités_pour_manquements_techniques_art._45_ar_règles_générales_dexécution.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### 5.2. Pénalités pour manquements techniques (art. 45 AR règles générales d’exécution) 

#### 5.2.1. Pénalités pour manquements divers 

Toute modification par rapport aux plans d'adjudication approuvés, sans autorisation préalable et écrite du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], donne lieu à une pénalité de 100 Euro. 

#### 5.2.2. Pénalités pour essais de chaudières 

Chaque essai de fonctionnement de chaudière, effectué par le pouvoir adjudicateur, qui ne donne pas satisfaction, donne lieu, par chaudière installée, à une pénalité forfaitaire déterminée d'après le tableau ci-dessous : 

|Puissance utilegarantie Put|pénalité|
|---|---|
|Put 120 kW<br>120 kWPut 600 kW<br>Put 600 kW|€ 50<br>€ 100<br>€ 150|



Si,  en dernier ressort, l'entrepreneur se trouve dans l'impossibilité de satisfaire aux conditions de fonctionnement imposées par les clauses techniques, les dispositions ci-après sont appliquées. 

- a) Si les valeurs mesurées de la teneur en CO2, de la teneur en CO, de l'indice Bacharach ou de la température des gaz de combustion sont comprises entre les valeurs "requises" et les valeurs "refus", reprises à l'art. C1. des clauses techniques du présent cahier des charges-type, les pénalités reprises au tableau ci-après sont appliquées pour chaque chaudière qui ne répond pas aux conditions. 

- b) Une chaudière est refusée si la puissance calorifique garantie n'est pas atteinte,  si la pression mesurée au droit des prises d'essai est positive, si (pour les combustibles liquides) le papier filtre présente des traces visibles d'huile, ou si les valeurs mesurées de la teneur en CO2, de la teneur en CO, de l'indice Bacharach, de la température ou de l'indice pondéral des gaz de combustion dépassent les valeurs  "refus" reprises à l'art. C1. des clauses techniques du présent cahier des charges-type. 

Une seule de ces conditions justifie le refus de la chaudière.

**TABLEAU DES PENALITES** 

_**(montants en Euro)**_ 

|**Puissance utile garantie**<br>**Put**|**Teneur en CO2**|**Teneur en CO**|||**Indice Bacharach**|**Température**|
|---|---|---|---|---|---|---|
|||**Combustible solide**|**Combustible liquide**|**Combustible gazeux**|||
||**Par tranche (1) de**<br>**1% en-dessous de la**<br>**valeur requise**|**Par tranche (1) de**<br>**1% au-dessus de la**<br>**valeur requise**|**Par tranche (1) de**<br>**0,2% au-dessus de la**<br>**valeur requise**|**Par tranche (1) de**<br>**0,1% au-dessus de la**<br>**valeur requise**|**Par tranche (1)**<br>**d’une unité au-**<br>**dessus de la valeur**<br>**requise**|**Par tranche (1) de**<br>**10° C au-dessus de**<br>**la valeur requise**|
|**Put  <   35 kW**|**50**|**50**|**50**|**50**|**50**|**40**|
|**35 kW < Put  < 120 kW**|**100**|**100**|**100**|**100**|**60**|**80**|
|**120 kW < Put  < 230 kW**|**200**|**200**|**200**|**200**|**80**|**90**|
|**230 kW < Put < 350 kW**|**200**|**200**|**200**|**200**|**100**|**200**|
|**Supplément par tranche**<br>**(1) de 100 kW au-delà de**<br>**350 kW**|**200**|**200**|**200**|**200**|**20**|**80**|



**(1) ou partie de tranche**

#### 5.2.3. Pénalités pour essais de ventilation 

Les essais de ventilation, effectués par le pouvoir adjudicateur, et qui ne donnent pas satisfaction, donnent lieu à l'application de pénalités. 

Pour le calcul de ces pénalités, l'installation est subdivisée en unités d'installation. 

Une unité d'installation comprend 

- le groupe de pulsion et le groupe d'extraction qui lui est associé 

- les conduits, clapets, etc., qui assurent le transport et la diffusion de l'air dans les locaux 

- les unités terminales telles que les grilles, les boîtes de mélange, les éjecto-convecteurs, etc. 

- l'ensemble des équipements d'automatisation, de mesure et de réglage des groupes, y compris ceux situés dans les locaux desservis par ces groupes 

Lorsqu'il n'est pas satisfait aux conditions imposées à un des composants précités ou aux conditions imposées dans les locaux, l'ensemble de l'unité d'installation est considéré comme ne donnant pas satisfaction et une pénalité forfaitaire est appliquée conformément aux tableaux ci-après. 

Pour ce qui concerne les débits dans les tronçons secondaires du réseau de conduits d’air et aux unités terminales, la pénalité forfaitaire ne s’applique que quand plus de 10% des débits mesurés dans l’unité d’installation ne donnent pas satisfaction, à condition qu’il soit satisfait à toutes les autres conditions. 

Lorsque le pouvoir adjudicateur procède uniquement à l'essai d'une partie de l'installation et qu'il constate qu'un certain nombre d'essais ne donnent pas satisfaction, le pourcentage du nombre d'unités d'installation ne donnant pas satisfaction, par rapport au nombre d'unités d'installation ayant fait l'objet d'essais, sera extrapolé au nombre total d'unités d'installation que comporte l'installation. La pénalité forfaitaire est alors appliquée sur le nombre extrapolé d’unités d’installation ne donnant pas satisfaction ainsi obtenu. 

Le montant total de la pénalité est donc calculé selon la formule suivante : 

A = a.N/n 

dans laquelle 

a = b1 + b2 + ... + bx 

et 

N = nombre total d'unités d'installation 

n = nombre d’unités d'installation contrôlées 

x = nombre d’unités d'installation contrôlées et n'ayant pas donné satisfaction 

a = pénalité calculée sur x 

A = pénalité totale 

b1, b2, ..., bx = pénalité (suivant tableau) à appliquer aux unités d'installation n'ayant pas donné satisfaction lors des essais de contrôle

TABLEAU DES PENALITES 

- A. groupes possédant uniquement les fonctions de ventilation et de chauffage 

|Débit|Pénalités|
|---|---|
|inférieur à 3.000 Nm³/h|€ 250|
|de 3.000 à 10.000 Nm³/h|€ 400|
|supérieur à 10.000 Nm³/h|€ 500|



- B. Groupes possédant, outre les fonctions de ventilation et de chauffage, les fonctions de refroidissement et/ou d'humidification 

|Débit|Pénalités|
|---|---|
|inférieur à 3.000 Nm³/h|€ 400|
|de 3.000 à 10.000 Nm³/h|€ 500|
|supérieur à 10.000 Nm³/h|€ 600|



#### 5.2.4. Pénalités pour essais de réglage hydraulique des installations 

Pour chaque mesure de contrôle du débit hydraulique d’un robinet de réglage, qui ne satisfait pas aux exigences du cahier spécial des charges, il sera appliqué par mesure une pénalité de 100 €. 

Lorsque le pouvoir adjudicateur procède uniquement au contrôle d'une partie des réglages hydrauliques et qu'il constate qu'un certain nombre d'essais ne donnent pas satisfaction, le pourcentage des contrôles ne donnant pas satisfaction par rapport au nombre de robinets contrôlés sera extrapolé au nombre total de robinets de réglage que comporte l'installation. La pénalité forfaitaire est alors appliquée sur le nombre extrapolé de réglages ne donnant pas satisfaction ainsi obtenu. 

Le montant total de la pénalité est donc calculé selon la formule suivante : 

A = 50.X.N/n 

dans laquelle 

N = nombre total de robinets de réglage dans l’installation 

n = nombre de robinets de réglage contrôlés 

X = nombre de robinets de réglage contrôlés et n'ayant pas donné satisfaction 

A = pénalité totale 

#### 5.2.5. Pénalités pour non-respect des impositions acoustiques 

Pour chaque mesure de contrôle de l’indice d’évaluation de bruit (valeur NR, valeur en dBA) dans un local, qui ne satisfait pas aux exigences du cahier spécial des charges, il sera appliqué par mesure une pénalité de 100 €. 

Lorsque le pouvoir adjudicateur procède uniquement au contrôle d'une partie des locaux et qu'il constate qu'un certain nombre d'essais ne donnent pas satisfaction, le pourcentage des contrôles ne donnant pas satisfaction par rapport au nombre de locaux contrôlés sera extrapolé au nombre total de locaux soumis à des exigences acoustiques. La pénalité forfaitaire est alors appliquée sur le nombre extrapolé de locaux ne donnant pas satisfaction au niveau acoustique ainsi obtenu.

Le montant total de la pénalité est donc calculé selon la formule suivante : 

A = 50.X.N/n 

dans laquelle 

N = nombre total de locaux avec des exigences acoustiques 

n = nombre de locaux contrôlés 

X = nombre de locaux contrôlés et n'ayant pas donné satisfaction 

A = pénalité totale 

Pour chaque mesure de contrôle de l’indice d’évaluation de bruit (valeur NR, valeur en dBA) dans l’environnement (à hauteur d’une grille d’air ou d’un appareil placé à l’extérieur), qui ne satisfait pas aux exigences du cahier spécial des charges ou de la réglementation environnementale en vigueur, il sera appliqué par mesure une pénalité de 200 €.
