---
type: document-section
document_id: cct-105
section_id: doc105-tech-0187
ordre_document: 210
titre: ARTICLE C21. PAR.0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 210 ARTICLE C21. PAR.0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/209-article-c21-regulation-automatique|ARTICLE C21. REGULATION AUTOMATIQUE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/211-article-c21-par-1-generalites|ARTICLE C21. PAR.1. GENERALITES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 210_article_c21._par.0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C21. PAR.0. REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes : 

|<br>suivantes :|||
|---|---|---|
|**Norme**|**Titre**|**Date**|
|NBN D 30-021|Chauffage central, ventilation et conditionnement d'air -<br>Conditions communes à tous les systèmes

- Régulation<br>automatique|1989|
|CEN/TS 15231|Réseau ouvert de communication de données pour<br>l'automatisation, la régulation et la gestion technique du bâtiment<br>- Intégration des fonctionnalités (mapping) entre LONWorks et<br>BACnet|2006|
|CEN/TS 15379|Gestion technique du bâtiment

- Terminologie et étendue des<br>services|2006|
|CEN/TS 15810|Symboles graphiques à utiliser sur les équipements<br>d'automatisation intégrée de bâtiment|2008|
|NBN EN 12098-1|Régulation pour les systèmes de chauffage

- Partie 1:<br>Equipements de régulation en fonction de la température<br>extérieure pour les systèmes de chauffage à eau chaude|10/1996|
|NBN EN 12098-2|Régulation pour les systèmes de chauffage

- Partie 2:<br>Optimiseurs d'intermittences pour les systèmes de chauffage à<br>eau chaude|10/2001|
|NBN EN 12098-3|Régulation pour les systèmes de chauffage

- Partie 3:<br>Equipements de régulation en fonction de la température<br>extérieure pour les systèmes de [[concepts/chauffage-electrique|Chauffage Électrique]]|04/2003|
|NBN EN 12098-4|Régulation pour les systèmes de chauffage

- Partie 4:<br>Optimiseurs d'intermittences pour les systèmes de chauffage<br>électrique|11/2005|
|NBN EN 12098-5|Régulation pour les systèmes de chauffage

- Partie 5:<br>Programmateurs d'intermittences pour les systèmes de chauffage|11/2005|
|NBN EN 13321-1|Réseau ouvert de communication de données pour<br>l'automatisation, la régulation et la gestion technique du bâtiment<br>- Systèmes électroniques pour la maison et le bâtiment

- Partie 1:<br>Spécification des produits et des systèmes|11/2012|
|NBN EN 13321-2|Réseau ouvert de communication de données pour<br>l'automatisation, la régulation et la gestion technique du bâtiment<br>- Systèmes électroniques pour la maison et le bâtiment

- Partie 2:<br>Communication KNXnet/IP|02/2013|
|NBN EN 14597|Dispositifs de régulation et de limitation de température pour les<br>systèmes générateurs de chaleur|8/2012|
|NBN EN 14908-1|Réseau ouvert de communication de données pour<br>l'automatisation, la régulation et la gestion techniques du bâtiment<br>- Protocole de réseau pour le bâtiment

- Partie 1 : Niveaux du<br>protocole|04/2006|
|NBN EN 14908-2|Réseau ouvert de communication de données pour<br>l'automatisation, la régulation et la gestion techniques du bâtiment<br>- Protocole de réseau pour le bâtiment

- Partie 2 :<br>Communications par paires torsadées|04/2006|
|NBN EN 14908-3|Réseau ouvert de communication de données pour<br>l'automatisation, la régulation et la gestion technique du bâtiment<br>- Protocole de réseau pour le bâtiment

- Partie 3: Spécification<br>des communications pour courants porteurs|05/2007|
|NBN EN 14908-4|Réseau ouvert de communication de données pour<br>l'automatisation, la régulation et la gestion technique du bâtiment<br>- Protocole de réseau pour le bâtiment

- Partie 4: Communication<br>par IP|05/2007|

|NBN EN 14908-5|Réseau ouvert de communication de données pour<br>l'automatisation, la régulation et la gestion technique du bâtiment<br>-Protocole de réseau pour le bâtiment-Partie 5 : Implémentation|09/2009|
|---|---|---|
|NBN EN 14908-6|Réseau ouvert de communication de données pour<br>l'automatisation, la régulation et la gestion technique du bâtiment<br>- Protocole de réseau pour le bâtiment

- Partie 6 : Éléments<br>d'application|11/2010|
|NBN EN 15232|Performance énergétique des bâtiments

- Impact de<br>l'automatisation, de la régulation et de la gestion technique|03/2012|
|NBN EN 15500|Régulation pour les applications CVC

- Régulateurs électroniques<br>de zone pour le chauffage|11/2008|
|NBN<br>EN<br>ISO<br>16484-1|Systèmes d'automatisation et de gestion technique du bâtiment -<br>Partie 1: Spécification et mise en œuvre d'un projet (ISO 16484-<br>1:2010)|12/2010|
|NBN<br>EN<br>ISO<br>16484-2|Systèmes de gestion technique du bâtiment

- Partie 2 :<br>Equipement (ISO 16484-2:2004)|11/2004|
|NBN<br>EN<br>ISO<br>16484-3|Systèmes de gestion technique du bâtiment (SGTB)

- Partie 3:<br>Fonctions (ISO 16484-3:2005)|05/2005|
|NBN<br>EN<br>ISO<br>16484-5|Systèmes d'automatisation et de gestion technique du bâtiment -<br>Partie 5: Protocole de communication de données (ISO 16484-<br>5:2012)|09/2012|
|NBN<br>EN<br>ISO<br>16484-6|Systèmes d'automatisation et de gestion technique du bâtiment -<br>Partie 6: Essais de conformité de la communication de données<br>(ISO 16484-6:2009)|07/2009|
