---
type: document-section
document_id: cct-105
section_id: doc105-tech-0189
ordre_document: 212
titre: ARTICLE C21. PAR.2. SONDES
aliases:
  - CCT 105 — HVAC FR 2023 — 212 ARTICLE C21. PAR.2. SONDES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/211-article-c21-par-1-generalites|ARTICLE C21. PAR.1. GENERALITES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/213-article-c21-par-3-regulateurs|ARTICLE C21. PAR.3. REGULATEURS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 212_article_c21._par.2._sondes.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C21. PAR.2. SONDES 

Les sondes dans les tuyauteries sont du type à plongeur. La partie sensible des sondes doit être entièrement plongée dans le fluide. 

Des élargissements progressifs de tuyauteries sont réalisés si nécessaire pour permettre le placement des sondes sans diminution des sections théoriques de passage pour le fluide et avec une profondeur de pénétration correspondant aux impératifs du matériel. 

Les sondes dans les locaux sont placées en des endroits calmes et aérés, le plus loin possible de sources de chaleur, à environ 1,5 m du sol sur un mur intérieur. 

La sortie d'un thermostat, aquastat, manostat, etc., est prévue pour un courant nominal égal à trois fois le courant maximal des appareils qu'il dessert. 

Le fonctionnement d'un thermostat de protection contre le gel est signalé par une lampe-témoin rouge sur le tableau de commande.
