---
type: document-section
document_id: cct-105
section_id: doc105-tech-0190
ordre_document: 213
titre: ARTICLE C21. PAR.3. REGULATEURS
aliases:
  - CCT 105 — HVAC FR 2023 — 213 ARTICLE C21. PAR.3. REGULATEURS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/212-article-c21-par-2-sondes|ARTICLE C21. PAR.2. SONDES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/214-article-c21-par-4-organes-de-reglage|ARTICLE C21. PAR.4. ORGANES DE REGLAGE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 213_article_c21._par.3._regulateurs.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C21. PAR.3. REGULATEURS 

Les régulateurs sont placés dans les tableaux électriques. 

Toute dérogation à la régulation automatique, occasionnée par un commutateur au tableau de commande, est signalée à ce tableau par une lampe-témoin orange. 

Les régulateurs en fonction de la température extérieure satisfont aux dispositions de la norme NBN EN 12098-1.
