---
type: document-section
document_id: cct-105
section_id: doc105-tech-0191
ordre_document: 214
titre: ARTICLE C21. PAR.4. ORGANES DE REGLAGE
aliases:
  - CCT 105 — HVAC FR 2023 — 214 ARTICLE C21. PAR.4. ORGANES DE REGLAGE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/213-article-c21-par-3-regulateurs|ARTICLE C21. PAR.3. REGULATEURS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/215-article-c21-par-5-appareils-auxiliaires|ARTICLE C21. PAR.5. APPAREILS AUXILIAIRES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 214_article_c21._par.4._organes_de_reglage.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C21. PAR.4. ORGANES DE REGLAGE 

Les robinets répondent aux prescriptions de l'art. C7. point 5. 

Les registres répondent aux prescriptions de l'art. C12. par. 7. 

Le robinet ou registre et le servomoteur forment un ensemble très robuste, à l'abri des poussières ainsi que de l'eau qui pourrait éventuellement provenir des organes desservis eux-mêmes. 

Un indicateur gradué bien visible indique clairement la position de l'organe desservi. 

Il doit être possible de mettre manuellement l'organe desservi en n'importe quelle position et de l'y maintenir.
