---
type: document-section
document_id: cct-105
section_id: doc105-tech-0195
ordre_document: 218
titre: ARTICLE C21. PAR.8. CENTRALE DE CONDUITE POUR A.R.C.P.
aliases:
  - CCT 105 — HVAC FR 2023 — 218 ARTICLE C21. PAR.8. CENTRALE DE CONDUITE POUR A.R.C.P.
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/217-article-c21-par-7-appareil-de-regulation-et-de-commande-programmable|ARTICLE C21. PAR.7. APPAREIL DE REGULATION ET DE COMMANDE PROGRAMMABLE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/219-article-c22-appareillage-electrique|ARTICLE C22. APPAREILLAGE ELECTRIQUE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 218_article_c21._par.8._centrale_de_conduite_pour_a.r.c.p.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C21. PAR.8.  CENTRALE DE CONDUITE POUR A.R.C.P. 

**1. Introduction** 

La centrale de conduite assure le contrôle et la commande centralisée des installations équipées d'appareils de régulation et de commande programmable (voir art. C21. par. 7.). 

Le but est plus précisément de faciliter la gestion de ces installations : 

- permettre à l'exploitant de vérifier à tout moment l'état de fonctionnement des installations techniques (p.ex. consommation, températures) 

- détecter et signaler aussi vite que possible les erreurs et dérangements 

- conduire les installations techniques de manière à réduire la consommation d'énergie 

- faciliter l'entretien 

A cette fin, tous les A.R.C.P. du bâtiment ou du complexe sont raccordés à une centrale de conduite. Des A.R.C.P. installés dans d'autres bâtiments peuvent éventuellement aussi être raccordés au moyen de connections internet. 

**2. Composition** 

La centrale de conduite se compose des parties suivantes : 

- l'unité de calcul et de contrôle 

- les mémoires 

- les appareils de télétransmission 

- l'écran vidéo avec clavier 

- l'imprimante 

- l'appareillage auxiliaire 

Il y a également des possibilités d'extension. 

**2.1. Unité de calcul et de contrôle** 

Cette unité exécute tous les calculs et dirige le fonctionnement des mémoires et des appareils périphériques, ainsi que l'échange de données avec les A.R.C.P. 

La capacité et la vitesse sont déterminées en fonction de la quantité d'informations à traiter (compte tenu des possibilités d'extension, voir 2.7.) et des performances demandées. 

**2.2. Mémoires** 

Il existe deux sortes de mémoires : 

- des mémoires électroniques du type ROM ou RAM 

- une mémoire constituée de disques magnétiques durs. Les disques sont inamovibles. 

Les programmes et paramètres les plus utilisés sont stockés dans les mémoires électroniques. Le constructeur détermine les programmes qui sont stockés en continu dans les mémoires électroniques et ceux qui sont copiés de la mémoire à disque vers la RAM, en cas de besoin. La capacité de la RAM est déterminée en conséquence. 

La mémoire à disque comprend tous les programmes (à l'exception de ceux qui sont dans la ROM), les paramètres qui sont utilisés dans ces programmes ainsi qu'un certain nombre de données statistiques cumulées (p.ex. consommation, durée de fonctionnement, etc.) qui sont demandées dans les programmes d'application. La mémoire à disque contient également tous les programmes et paramètres de chaque A.R.C.P.

L'équipement fourni comprend un appareil permettant de copier sur un support externe toutes les données stockées dans la mémoire à disque, de les conserver comme réserve et de les réintroduire en cas de nécessité. 

L'entrepreneur fournit des supports externes de réserve, de capacité suffisante et en nombre suffisant pour pouvoir enregistrer toutes les données et programmes deux fois. 

**2.3. Appareillage de télétransmission** 

Celui-ci comprend tous les appareils nécessaires à la communication avec les A.R.C.P. 

Le raccordement des A.R.C.P. à la centrale de conduite peut être exécuté en boucle ou en étoile, ou par une combinaison de ces deux formes. 

L'organisation de la transmission de données peut se faire de deux façons : 

- Intermittente : 

La transmission de données a lieu en cas de nécessité, aussi bien à l'initiative de la centrale de conduite (p.ex. pour demander des données) qu'à l'initiative d'un A.R.C.P. (p.ex. pour transmettre une alarme). 

- Permanente : 

La transmission de données est permanente, contrôlée par la centrale de conduite. Ce mode de transmission n'est pas applicable aux A.R.C.P. qui ne sont pas raccordés de façon permanente à la centrale de conduite (mais p.ex. par une ligne téléphonique commutée). 

L'appareillage de télétransmission exécute les tâches suivantes : 

- le codage de l'information 

- la sélection du destinataire 

- la transmission de l'information 

- la réception et le décodage de l'information reçue 

- la vérification de l'exactitude de l'information reçue 

Dans le cas de liaisons à grande distance ou par ligne téléphonique, les modems et autres appareils nécessaires à la transmission, agréés par l’IBPT, sont également fournis. 

Au cas où aucune communication n'est plus possible ou que trop de fautes apparaissent, cela est signalé à l'opérateur. 

**2.4. Ecran vidéo et clavier** 

L'écran vidéo est du type TFT « flat screen ». La diagonale est de 60 cm au minimum. 

Le clavier se compose de touches comportant 96 caractères alphanumériques différents, plus un nombre de touches de contrôle pour l'emploi de l'écran. 

Eventuellement, il y a aussi des touches pour l'exécution directe de fonctions ou programmes à programmer par l'utilisateur. 

**2.5. L'imprimante** 

L'imprimante a des possibilités graphiques et alphanumériques. 

En mode graphique elle peut imprimer des graphiques et des schémas en couleur (mêmes couleurs qu’à l’écran). 

Les formats d’impression sont A3 et A4. 

Les consommables suivants sont livrés avec l’imprimante : 

- 1000 feuilles A4 papier blanc 

- 1000 feuilles A3 papier blanc 

- Une cartouche d’encre de réserve par couleur.

**2.6. Appareillage auxiliaire** 

**2.6.1. Alimentation** 

La centrale de conduite est alimentée par le réseau électrique. 

La centrale doit pouvoir être alimentée par une tension de 230 V -15 % + 10 % avec fréquence de 50 Hz ± 2 %. 

**2.6.2. Alimentation de secours** 

Une batterie est prévue, qui permet à la centrale de conduite de rester en fonctionnement en cas de défaut de l'alimentation par le réseau. L'autonomie minimale est de 15 minutes. 

**2.6.3. Liaisons externes** 

Si le raccordement d'un ou plusieurs A.R.C.P. se fait au moyen de lignes téléphoniques commutées, la centrale de conduite sera équipée de l’appareillage nécessaire pour réaliser la transmission de données par ces lignes externes. 

En outre, la centrale de conduite est équipée d’une liaison internet, de façon à pouvoir accéder, à distance depuis tout PC commun, aux fonctions qui correspondent au niveau 1, décrites au point 3.1.1. Cet accès doit être possible sans l’installation d’un logiciel spécifique sur ce PC. 

**2.6.4. Meubles** 

La centrale de conduite comprend également les meubles dans lesquels sont placés les appareils : 

- une table sur laquelle se trouve l'écran vidéo avec le clavier et l'imprimante. Une zone d'écriture libre de 50 x 50 cm doit en outre y être réservée 

- des armoires pour l'ordinateur, la mémoire à disque, etc. pourvues des dispositifs de ventilation nécessaires 

**2.7. Diverses dispositions** 

**2.7.1. Réserve** 

Le raccordement d'au moins deux A.R.C.P. additionnels à la centrale de conduite doit être possible sans aucune adaptation ou extension. 

En outre, il doit être possible de raccorder au moins vingt A.R.C.P. à la centrale de conduite, éventuellement moyennant une extension de l'appareillage de télétransmission et de la mémoire. 

**2.7.2. Conditions climatiques** 

La centrale de conduite et tous ses appareils doivent pouvoir fonctionner à une température ambiante de 5 à 40°C, et une humidité relative de 20 à 80 %. 

**2.8. Performances** 

Le système répond au moins aux performances ci-dessous : 

- intervalle de temps entre un changement d'état et l'affichage complet sur l'écran vidéo, d'une annonce ou d'une alarme à ce sujet : 15 secondes (*) 

- intervalle de temps entre la demande de l'état d'un point (fin de l'instruction) et l'affichage sur l'écran vidéo : 

   - si le point est raccordé à un A.R.C.P. qui est relié de façon permanente à la centrale de conduite : 5 s. 

   - si le point est raccordé à un A.R.C.P. qui n'est pas relié de façon permanente à la centrale de conduite : 10 s. (*)

- intervalle de temps entre l'ordre de modification d'un point de commande (fin de l'instruction) et le début de son exécution : 15 s. (*) 

- intervalle de temps entre la demande de listes, données etc. (fin de l'instruction) et le début de l'affichage sur l'écran vidéo : 5 s. 

- intervalle de temps entre la demande d'un schéma graphique (fin de l'instruction) et l'affichage complet (y compris les valeurs exactes de tous les points) : 15 s. 

(*) Dans le cas où le point est raccordé à un A.R.C.P. qui n'est pas relié de façon permanente à la centrale de conduite, ces temps sont comptés à partir du moment où les raccordements nécessaires sont établis. 

**3. Commande, fonctionnement et programmes de base** 

**3.1. Généralités** 

**3.1.1. Accès au système** 

L'accès à la programmation et aux fonctions est limité en fonction du niveau de priorité de l'opérateur. 

Il y a au moins quatre niveaux de priorité respectivement, pour les opérations suivantes : 

1. demande d'information 

2. modification des consignes (températures des locaux, heures d’occupation,…) et acceptation des alarmes 

3. modification des paramètres, alarmes, etc., verrouillage de points 

4. modification des programmes 

Chaque priorité englobe les priorités moins élevées. Chaque opérateur a un mot de passe auquel est lié le niveau de priorité. 

**3.1.2. Adressage** 

L'adressage des points raccordés aux A.R.C.P. se fait de manière symbolique, c.à.d. que les adresses utilisées par l'opérateur sont totalement indépendantes de la situation réelle des points et peuvent être choisies librement. 

L'adresse se compose d'au moins huit caractères alphanumériques, choisis par l'entrepreneur de manière mnémotechnique. 

L'adresse peut être modifiée par après par l'opérateur. A côté des points proprement dits (voir définition à l'art. C21. par. 7.), on peut également adresser de cette manière les "points software". Ce sont des variables qui apparaissent dans les programmes, tels que des combinaisons logiques de points logiques, des combinaisons arithmétiques de points analogiques, résultats de programmes de calcul, etc. 

**3.1.3.  Programmation** 

La programmation de la centrale de conduite se fait en langage évolué, tel que le fortran, le pascal, le Visual basic, etc. Il doit être possible d'établir de nouveaux programmes, c.à.d. qu'un nombre suffisant d'instructions du langage choisi doit être disponible. 

La programmation des A.R.C.P. se fait dans leur propre langage (voir art. C21. par. 7. point 3.1.3.). Cependant ils doivent aussi pouvoir être programmés à partir de la centrale de conduite. 

Tous les programmes, à l'exception de ceux fixés sur mémoires ROM, sont stockés dans la mémoire à disque.

**3.1.4. Utilisation du système** 

Pour la commande du système l'opérateur dispose de programmes qui le guident au moyen de menus de telle façon qu'un opérateur non expérimenté puisse l'utiliser. 

La possibilité de commande directe existe également. Celle-ci permet à un utilisateur expérimenté d'exécuter certaines fonctions et de demander des données en recourant à un minimum de touches. 

Une instruction directe se compose en général de trois parties : 

- le nom de l'instruction (cela peut éventuellement être une touche programmée) 

- le numéro, adresse ou nom de la fonction, du programme ou du point auquel on veut appliquer l'instruction. La détermination de l'adresse se fait de manière sélective, c.à.d. que si l'adresse se compose de huit caractères, l'opérateur peut p.ex. demander la sélection suivante : "A **** X * 6" ; l'instruction est alors appliquée à tous les points ou fonctions dont l'adresse a comme premier caractère A, comme sixième un X et comme huitième un 6. 

- les données qui sont nécessaires à l'instruction (éventuellement également une touche préprogrammée). La plausibilité des données est vérifiée. 

Des instructions directes doivent au moins exister pour l'utilisation des programmes de base (voir 3.2.) et pour l'introduction des heures d'occupation. 

Le catalogue des instructions directes peut être représenté sur l'écran ou être imprimé. 

Toutes les commandes (voir description dans l'art. C21. par. 7.) des A.R.C.P. raccordés sont possibles à partir de la centrale de conduite. Par l'utilisation de l'adressage sélectif, on peut demander des données à (ou envoyer des commandes vers) plusieurs A.R.C.P., au moyen d'une seule instruction. 

Chaque utilisation de la commande locale d'un A.R.C.P. (voir l'art. C21. par. 7. point 2.3. et 2.5.) est signalée à l'opérateur de la centrale de conduite. 

Les données stockées dans la centrale de conduite sont adaptées en conséquence. 

**3.1.5. Choix et stockage de données** 

Toutes les données qui sont nécessaires pour adapter le système (centrale de conduite et A.R.C.P.) à l'installation thermique concernée, telles que : 

- les constantes, les caractéristiques des bâtiments ou des installations et les autres données nécessaires au système pour les régulations, l'optimalisation, les décisions ou jugements et les statistiques 

- 

   - les adresses symboliques des points (voir 3.1.2.) 

- 

   - les annonces et les alarmes (voir 3.2.2. en 3.2.3.) 

- les messages, textes, symboles, abréviations utilisés dans les programmes pour la représentation sur l'écran ou pour l'impression 

- les schémas des installations thermiques (voir 3.3.) 

sont choisies ou rédigées par l'entrepreneur et soumises au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] pour approbation. Les textes sont rédigés dans le langage du cahier spécial des charges, le cas échéant bilingue. Toutes les données mentionnées ci-dessus sont stockées dans la mémoire à disque. Par une commande simple, elles peuvent être recopiées sur un support externe de réserve (voir 2.2.). 

Par après ces données doivent pouvoir être adaptées par l’utilisateur d’une façon conviviale (p.ex. de façon graphique ou via des menus).

**3.1.6. Comportement du système dans le cas d'une coupure de courant ou d'un défaut** 

Lors du retour du réseau, après une coupure de courant qui dure plus longtemps que l’autonomie de l’alimentation de secours, la centrale de conduite reprend automatiquement ses fonctions sans qu'aucune intervention manuelle ne soit nécessaire. 

Lorsqu'un A.R.C.P. a perdu le contenu de ses mémoires, suite à une coupure de courant prolongée ou un défaut, la mémoire est automatiquement rechargée à partir de la mémoire à disque de la centrale de conduite après réparation ou retour du réseau. 

Chaque défaut d'un A.R.C.P. est immédiatement signalé à l'opérateur de la centrale de conduite. 

**3.2. Programmes de base** 

**3.2.1. Généralités** 

Les programmes décrits ci-dessous sont destinés à l'usage général de la centrale de conduite et à l'information de l'opérateur sur l'état des installations contrôlées par le système. 

Lorsqu'il est question de l'état d'un point dans les programmes ci-dessous, cela signifie : 

- pour les points logiques : l'état du point, indiqué par l'un des mots ou abréviations d'un couple préprogrammé tel que marche/ arrêt, auto/manuel, ouvert/fermé, défaut/normal, etc. ; les couples disponibles doivent être en nombre suffisant 

- pour les points analogiques : la valeur du point, ainsi que l'unité dans laquelle cette valeur est exprimée. 

**3.2.2. Annonce** 

Une annonce est un message programmé qui apparaît suite à un changement d'état d'une variable logique. Cette variable peut être un point de mesure ou de commande, ou bien tout autre variable logique intervenant dans les programmes, telle que par exemple le dépassement d'un certain seuil d'une variable analogique. 

L'annonce comprend : 

- l'heure à laquelle elle se produit 

- l'adresse du point 

- le nouvel état du point 

- un message préprogrammé 

Elle apparaît sur l'écran vidéo, dans une zone réservée à cet effet, et y demeure jusqu'à ce qu'on ait appuyé, au clavier, sur une touche d'acquittement spéciale prévue à cette fin. Au cas où plusieurs annonces se présentent simultanément, seule la dernière annonce non acquittée apparaît et elles sont acquittées l'une après l'autre. L'annonce est aussi imprimée mais n'interrompt pas les listings en cours des autres programmes. 

L'annonce est supprimée lorsque le point concerné est verrouillé et lorsque le programme qui commande le système auquel appartient le point met ce système à l'arrêt, ceci afin d'éviter lors de l'arrêt par le programme que des annonces insignifiantes se produisent. Elle peut aussi être différée d'un temps réglable de quelques secondes ou minutes. 

Une annonce est d'office liée aux variables suivantes : 

- le dépassement d'un seuil déterminé sur des mesurages et totalisations, pour autant qu'ils ne soient pas critiques 

- les signalisations qui exigent une intervention dans les installations, pour autant que cette intervention ne soit pas urgente (p.ex. l'encrassement des filtres à air) 

- 

- les dérogations à la régulation automatique

Il doit être possible pour l'utilisateur de programmer par après de façon simple des annonces supplémentaires. L'espace nécessaire est réservé à cet effet dans la mémoire. 

**3.2.3. Alarme** 

Une alarme est similaire à une annonce, mais l'apparition sur l'écran se fait soit en plus grands caractères soit par clignotements, et est accompagnée d'un signal sonore. 

Une alarme est d'office liée aux variables logiques suivantes : 

- toutes les signalisations de sécurité et de défaut pour autant qu'elles sont transmises à un A.R.C.P. (par ex. sécurité de brûleur, détecteur de débit, protection thermique pour moteur, contrôleur de niveau d'eau, etc.) 

- si l'état réel de fonctionnement d'un élément (p.ex. pompe, brûleur, etc.) ne correspond pas avec l'état qui est commandé par un A.R.C.P., pour autant que cet état réel soit connu par l'A.R.C.P. (c.à.d. qu'un point de mesure indépendant doit être ajouté au point de commande afin de relever l'état réel) 

- le dépassement d'un seuil critique sur des mesurages 

**3.2.4. Liste des annonces** 

Cette liste comprend toutes les annonces qui se sont produites. Chaque jour, cette liste est imprimée à une heure programmable. Ensuite débute une nouvelle liste, c.à.d. que les annonces imprimées sont rayées de la liste. Chaque liste comprend aussi l'indication de la date. 

**3.2.5. Liste des alarmes** 

Cette liste est analogue à celle des annonces, avec la différence que les alarmes ne peuvent être rayées de la liste tant que le changement d'état inverse de celui qui a provoqué l'alarme ne s'est pas produit. 

Par alarme on indique en plus : 

- pour toutes les alarmes : l'heure d'acquittement 

- pour les alarmes de plus d'un jour : date à laquelle elles se sont produites 

- pour les alarmes de moins d'un jour : l'heure du changement d'état inverse, s'il s'est déjà produit 

**3.2.6. Liste des états** 

Sur ordre de l'opérateur, les états d'un certain nombre de points sont affichés ou imprimés. 

La liste comprend la date et l'heure ainsi que par point : 

- l'adresse 

- l'état 

- des indications supplémentaires (le cas échéant), comme "verrouillé", "alarme", "dépassement de limite", etc. 

La détermination des points qui sont repris dans la liste, se fait de manière sélective (voir 3.1.4.).

**3.2.7. Enregistrement régulier d'états** 

- a) Pour tous les points de mesure et de commande logiques, l'état est enregistré à chaque changement d'état ; pour tous les points de mesure et de commande analogiques, l'état est enregistré tous les quarts d’heure. 

   - Par point (logique et analogique), les données sont conservées en mémoire, ainsi que les heures d'enregistrement, pendant au moins un an ; après cette période, les données les plus anciennes sont automatiquement effacées, de façon à pouvoir en tout temps disposer des données les plus récentes. 

- b) L’opérateur peut également faire enregistrer (p.ex. avec une fréquence différente, ou sur une période plus étendue) à des moments ou intervalles de temps programmés, les états de points à choisir. 

- c) Les données enregistrées sous a) et b) peuvent par après être traitées, comme par exemple : 

   - classées selon valeur ou moment d’occurrence 

   - utilisées pour des calculs 

   - représentées sous forme de tableau ou de graphique 

   - stockées dans un fichier séparé 

**3.2.8. Liste des points verrouillés** 

Cette liste comprend tous les points verrouillés et leur état. Elle est affichée ou imprimée sur ordre de l'opérateur. 

**3.2.9. Liste des adresses** 

Cette liste comprend toutes les adresses présentes dans le système. Elle est affichée ou imprimée sur ordre de l'opérateur. 

**3.2.10. Calendrier** 

Ce calendrier indique la date et l'heure. Celles-ci apparaissent toujours au-dessus de l'écran vidéo et sont aussi disponibles pour d'autres programmes. Le programme tient automatiquement compte des heures d'hiver et d'été. 

**3.2.11. Totalisateur** 

Ce programme totalise le temps durant lequel des points logiques ont été enclenchés, ainsi que le nombre d'enclenchements. Les points sont indiqués de manière sélective ou individuelle par l'opérateur. 

Les résultats du totalisateur apparaissent ou sont imprimés sur ordre de l'opérateur avec mention de la période à laquelle ils ont trait. Le totalisateur travaille en même temps pour plusieurs périodes indépendantes et réglables. 

Un seuil réglable est prévu pour chaque point. Le dépassement de celui-ci occasionne une annonce. 

**3.2.12. Mémorisation des commandes** 

Ce programme enregistre les n dernières commandes de l’opérateur, où n est un nombre entier au choix de l’utilisateur. 

**3.3. Commande graphique** 

La commande normale de la centrale de conduite (c’est à dire les actions qui correspondent aux niveaux de priorité 1, 2 et 3 tels que renseignés au point 3.1.1.) doit également pouvoir être réalisée de façon entièrement graphique; en cliquant sur les représentations graphiques des points ou zones d’un plan ou schéma. Dans ce sas les instructions telles que décrites au point 3.1.4. ne doivent plus être utilisées.

A cette fin, _**tous les points**_ doivent être représentés sur des schémas ou plans graphiques. 

Le logiciel afin de créer, de manière simple, des schémas complémentaires ou d’apporter des modifications doit également être livré. Il doit être possible de créer 20% de schémas complémentaires sans qu'une extension de mémoire ne soit nécessaire. 

Les vues en plan doivent pouvoir être adaptées de manière simple, par exemple en cas de réaffectation de locaux. A effectuer par exemple en prévoyant pour la partie constructive un lien vers un fichier externe au format dwg, dxf ou dwf. 

La représentation du point se compose d’un symbole avec mention de l’état ou de la valeur du point. La représentation du symbole en différentes couleurs suivant que l’élément correspondant est en en service ou non (par exemple, pour les brûleurs, pompes, ventilateurs...), ouvert ou fermé (par exemple, pour les clapets), en alarme, etc. 

Le fait de cliquer sur le symbole ouvre un menu avec les choix suivants : 

- représentation de l’adresse du point 

- les éventuelles alarmes associées au point (cf. 3.2.3.) 

- représentation de la liste des alarmes (cf. 3.2.5., mais uniquement pour le point concerné) 

- les valeurs antérieures de ce point (cf. 3.2.7., représentation tabulaire des points logiques et graphiques pour les points analogiques) 

- verrouillage du point (cf. 3.2.2.) 

- pour les points de consigne : les programmes horaires et/ou de régulation associés à ce point 

**4. Programmes d'application** 

Ce chapitre comprend une description des programmes et fonctions spécifiques aux installations thermiques. 

**4.1. Registre des consommations** 

Ce programme totalise la consommation d’énergie (gaz, fuel, électricité) et l’énergie thermique produite (chaud, froid), pour autant que les compteurs nécessaires soient prévus ; cela concerne les chaudières, machines frigorifiques, ventilateurs etc. 

S'il n'y a pas de compteurs prévus, la consommation est déterminée à partir du nombre d'heures de fonctionnement des brûleurs et des machines frigorifiques, qui est calculé à l'aide des informations fournies par les A.R.C.P. (voir aussi art. C21. par. 7.) 

La totalisation des consommations se fait séparément pour chaque compteur (ou chaque chaufferie et centrale de production de froid, en absence de compteurs), et pour les périodes suivantes : 

- Journée : 

Les données des 10 derniers jours sont conservées en mémoire. 

- Période fixe : 

La période commence à une date donnée et possède une durée donnée (c.à.d. un nombre de jours). Après l'écoulement de la période, une nouvelle période de même durée commence le jour suivant (jusqu'à l'introduction d'une nouvelle date de début et de durée). Les données des 60 dernières périodes sont conservées en mémoire. 

- Période variable : 

La période commence à une date donnée. Si on donne une nouvelle date, la période en cours se termine à cette date, et une nouvelle période commence le jour suivant. On peut introduire 15 dates à l'avance. 

Les données des 15 dernières périodes sont conservées en mémoire.

- Mois 

Les données mensuelles des 20 dernières années sont conservées en mémoire. 

Toutes les valeurs peuvent être appelées par une commande simple. Chaque valeur est accompagnée d'une indication de la période y relative. 

**4.2. Périodes d'occupation** 

Toutes les données relatives aux programmes horaires (voir art. C21. par. 7. point 4.1.2.) sont stockées dans les A.R.C.P. concernés et dans la centrale de conduite. 

Si on change ces données à partir de la centrale de conduite, ces changements sont automatiquement transmis vers les A.R.C.P. concernés (et inversement). 

La programmation des jours sans occupation peut également se faire de façon commune pour tous les circuits ou groupes de traitement d'air de tous les A.R.C.P. raccordés. 

On peut cependant attacher une indication à chaque circuit ou groupe, de façon que la programmation commune ne s'applique pas à ce circuit ou groupe (p.ex. pour circuit concierge). 

En ce qui concerne l'affichage des données, les possibilités suivantes sont disponibles : 

- pour chaque circuit ou groupe de traitement d'air : un tableau qui donne pour chaque jour la période d'occupation, ainsi que les jours de congé 

- un tableau qui donne pour chaque circuit ou groupe de traitement d'air les données suivantes : 

   - la période d'occupation du jour actuel 

   - le régime actuel 

   - le moment et la nature des deux dernières commutations de régime 

La mention de chaque circuit ou groupe est accompagnée d'une brève indication concernant la nature du circuit ou groupe. 

**4.3. Fonctionnement cyclique** 

Ce programme arrête un certain nombre de charges de façon cyclique, afin d'obtenir une limitation soit de la puissance électrique, soit de la consommation. 

Le programme ne doit être prévu que s'il est explicitement demandé dans le cahier spécial des charges. 

Une mesure de la consommation électrique est nécessaire. A cette fin un compteur, raccordé à un des A.R.C.P. comme point de mesure analogique, doit être prévu dans l'alimentation électrique des installations desservies. 

**4.3.1. Généralités** 

Les données suivantes sont déterminées pour chaque charge : 

- le niveau de priorité 

- le temps d'arrêt maximal 

- le temps d'arrêt minimal 

- le temps de fonctionnement minimal, avant que la charge puisse être déclenchée à nouveau 

- des limites éventuelles (p.ex. température) 

- la grandeur physique exprimant la charge (p.ex. puissance électrique) 

Ces données sont déterminées par l'entrepreneur et soumises au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] pour approbation. 

Le fonctionnement est le suivant.

Le programme détermine d'abord de quelle quantité la puissance ou la consommation doit être réduite. Ensuite un certain nombre de charges, appartenant au groupe ayant le niveau de priorité le plus bas, sont déclenchées. Si cela s'avère insuffisant, des charges du groupe de priorité suivant sont déclenchées, etc. 

Dans chaque groupe, l'ordre de déclenchement est variable, afin de respecter le temps de fonctionnement minimal et le temps d'arrêt maximal. Lorsque la puissance ou la consommation revient suffisamment en-dessous du seuil assigné, les charges ayant le niveau de priorité le plus haut sont à nouveau enclenchées à moins que ceci ne porte la puissance ou la consommation trop haut (ce qui est calculé d'avance). 

Si certaines limites (p.ex. la température) sont dépassées, les charges correspondantes sont toujours réenclenchées. 

**4.3.2. Limitation de la consommation électrique de pointe** 

Dans ce cas on limite la consommation de pointe, c.à.d. la consommation pendant une période de 15 minutes. La période pendant laquelle la consommation est limitée, est flottante, c.à.d. qu'une nouvelle période est entamée à chaque minute. 

Lorsque, au cours d'une période donnée, il apparaît à un certain moment (p.ex. après 5 minutes) que la consommation risque de dépasser le seuil assigné, on réduit légèrement la consommation pendant les minutes restantes de la période. Cela est fait chaque minute pour toutes les périodes en cours. La consommation maximale admise dans la minute suivante est la plus petite de toutes celles qui ont été déterminées pour les différentes périodes en cours, sans dépasser un quinzième de la consommation maximale quart-horaire. 

Lorsque, après déclenchement de toutes les charges possibles, la consommation reste trop élevée, une alarme est donnée. 

**4.3.3. Limitation de la consommation électrique** 

Dans ce cas une certaine limitation de la consommation électrique est imposée sur une période à choisir. Les charges ne peuvent pas toutes être considérées pour déclenchement par ce programme (p.ex. pas celles qui compensent par après un fonctionnement temporaire à puissance réduite, comme les machines frigorifiques). En outre, pour les groupes de traitement d'air le temps d'arrêt maximal est adapté selon la température dans la zone concernée. 

**4.3.4. Limitation de la consommation thermique** 

Dans ce cas, une certaine limitation de la consommation thermique est imposée (chauffage ou refroidissement). Les charges qui compensent par après le déclenchement (par exemple les générateurs) ne peuvent pas être considérées. 

La consommation de chaque charge est calculée au moyen de mesures de température. 

**4.4. Représentation graphique** 

**4.4.1. Schémas** 

L'entrepreneur élabore des schémas de toutes les installations techniques qui sont raccordées sur les ARCP. Pour chacun des ensembles fonctionnels tels que collecteur, sous-station, groupe de traitement d’air, etc., un schéma individuel est élaboré. 

Chaque schéma comprend une représentation graphique claire des éléments de l’installation concernée, avec mention de tous les points de cette installation qui sont raccordés sur un ARCP. Les points sont représentés comme décrit sous 3.3. 

Pour les groupes de traitement d’air, il doit être possible de les démarrer ou de les mettre à l’arrêt de façon prioritaire depuis ce schéma; avec ces commandes, les vannes de régulation, les clapets d’air et coupe-feu du groupe concerné sont également commandés en concordance ; pour les ensembles à débit variable, on peut laisser fonctionner tous le éléments (ventilateurs, unités intermédiaires et

terminales) à leur débit nominal en cliquant sur une case correspondante, ceci afin de pouvoir procéder à des mesures de débit. 

Lorsqu’un appareil donné comme une chaudière, une machine de froid, un groupe de traitement d’air, etc. ne fonctionne pas, alors qu’il le devrait, une indication est donnée quant à la cause de la défaillance. 

**4.4.2. Vues en plan** 

Une ou plusieurs vues en plan sont établies de chaque étage de tous les bâtiments (/ailes de bâtiment), reprenant le numéro et la fonction des locaux. 

Différents modes de représentation peuvent être choisis par l’utilisateur : 

- remplissage couleur suivant le circuit de chauffage statique qui dessert les locaux concernés, le cas échéant subdivisé en zones de régulation locale 

- remplissage couleur suivant le groupe de traitement d’air qui dessert les locaux concernés, le cas échéant subdivisé en zones de régulation locale 

- remplissage couleur suivant le compartimentage incendie ou fumées 

- le cas échéant, remplissage couleur suivant le circuit d’éclairage qui dessert les zones concernés 

- sans remplissage couleur 

Tous les points disséminés dans le bâtiment sont renseignés sur ces plans, notamment sondes de température, régulateurs et vannes de régulation en local, clapets coupe-feu, ventilateurs d'aspiration et pompes en local, commande de l'éclairage, trappes motorisées. 

Pour les locaux techniques, les symboles des différents ensembles fonctionnels sont utilisés au lieu des points, en les cliquant, le schéma correspondant comme décrit sous 3.3.2. ci-dessus est obtenu. Si un remplissage couleur est actif, le cliquer permet également d’obtenir le schéma de l’installation correspondante. 

Une fenêtre de navigation distincte permet de changer de bâtiment/étage/zone. 

En cas d’alarme incendie, la zone du compartiment en alarme est immédiatement représentée avec remplissage en couleur rouge. 

**4.5. Programme de commande « incendie »** 

Ce programme est d’application pour les groupes de traitement d’air et les ventilateurs d’extraction dans les bâtiments où une commande de sécurité des installations de ventilation en cas d’incendie est nécessaire; permettant de commander en priorité les installations de ventilation, en dérogeant à la régulation automatique. 

Le programme fonctionne de manière entièrement graphique, c'est-à-dire que tous les ordres et actions sont accomplis sur l'écran avec la souris. 

Il est établi une vue en plan schématique de chaque étage, avec représentation des parois, portes et compartiments au feu. 

Il y est indiqué: 

- par local: le numéro et la nature (bureau, salle de réunion...) 

- les compartiments au feu (contours) dans les couleurs suivantes: blanc = normal, clignotant rouge = alarme 

- lorsque l'état des détecteurs d'incendie est transmis individuellement à la centrale de conduite, ces détecteurs sont indiqués dans les couleurs suivantes: blanc = normal, clignotant rouge = alarme (les détecteurs dont l'état n'est pas transmis à l'A.R.C.P. sont représentés en ligne pointillée) 

- les ventilateurs qui desservent les locaux et compartiments concernés, dans une couleur dépendant de l'état de fonctionnement: blanc = arrêt, vert = marche 

- les clapets coupe-feu type B, dans les couleurs suivantes: blanc = ouvert, rouge = fermé. 

Pour chaque ventilateur ou clapet coupe-feu 2 petites cases marche et arrêt sont prévues; en cliquant sur celles-ci avec la souris, l'état de fonctionnement correspondant est enclenché dans le cas de la marche des ventilateurs, cela se fait avec 100% d’air frais).

Le changement d'étage s'opère en cliquant sur une case correspondante; cette case est rouge clignotant s'il y a une alarme à l'étage concerné. Dès qu'il y a alarme, le programme de commande incendie démarre automatiquement et l'étage en question est représenté sur l'écran. 

Enfin, il y a une case "reset" avec laquelle toutes les dérogations sont annulées et l'installation est commandée à nouveau par la régulation automatique. 

Le programme doit être exécuté de telle manière que, même dans le cas d'apparition simultanée d'un nombre maximal d'alarmes, tout continue à fonctionner correctement. Cela fait l'objet d'un test préalable approfondi. 

**5. Dispositions diverses** 

**5.1. Pose et raccordement** 

L'alimentation de la centrale de conduite est branchée directement sur un tableau électrique. 

Tous les câbles pour la transmission des données sont protégés contre les perturbations des câbles situés à proximité. Le trajet est choisi de telle façon qu'il soit aussi éloigné que possible des sources de perturbation. 

Si un câble souterrain est nécessaire pour relier des bâtiments entre eux, ce câble et le mode de placement satisfont aux prescriptions du chapitre B.i. du cahier des charges-type n? 400.B.01. 

Le creusement et le remplissage des tranchées fait partie de l'entreprise. Tous les tracés de câbles sont soumis pour approbation au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

**5.2. Documentation** 

L'adjudicataire fournit les documents suivants, en trois exemplaires: 

- ' 

-

- un manuel d utilisation 

Celui-ci traite de toutes les opérations qui sont normalement exécutées par l'utilisateur, telles que la demande de données, l'introduction et le changement des périodes d'occupation, les consignes et alarmes, dérogations manuelles, etc. 

- 

**une documentation technique** 

Celle-ci comprend une description du matériel, de la programmation et des programmes fournis. 

- ' 

-

- un manuel d entretien 

Celui-ci traite de la vérification du bon fonctionnement de la centrale de conduite et de l'entretien préventif à effectuer. 

**5.3. Essais** 

Avant la première réception provisoire, les essais suivants sont effectués : 

- les essais prévus à l'art. C21. par. 7. point 5.4.1., sont effectués à partir de la centrale de conduite 

- le contrôle du fonctionnement de l'adressage sélectif, l'affichage des schémas, les listes, etc. 

- le contrôle du comportement du système lors d'une coupure de courant ou d'un défaut : `o` coupure de l'alimentation de la centrale de conduite `o` coupure d'un câble de transmission de données `o` coupure de l'alimentation d'un A.R.C.P.

- effacement total des mémoires d'un A.R.C.P. (p.ex. par la déconnection de l'alimentation et de l'alimentation de secours) 

La signalisation correcte de ces défauts est vérifiée. Après la réparation, le système complet doit automatiquement reprendre son fonctionnement. 

- 

   - le contrôle des temps de réaction (voir 2.8.) 

- le contrôle du fonctionnement des programmes de base et d'application ; pour le fonctionnement cyclique (si ce programme est exigé), cela se fait par l'imposition d'une limite plus basse pour la consommation 

**5.4. Ecolage** 

L'entrepreneur prend à ses frais l'écolage du personnel chargé de l'utilisation de la centrale de conduite. 

Cet écolage comprend : 

- l'écolage préalable général (au moins trois jours) : celui-ci traite de toutes les opérations telles que décrites dans le manuel d'utilisation (voir 5.2.). Cet écolage est donné dans les locaux de l'entrepreneur ou du fabricant du système; un appareil individuel permettant l'apprentissage de l'utilisation du système est mis à la disposition de chaque personne à écoler ; 

- l'écolage spécifique (au moins un jour) : celui-ci traite des mêmes opérations mais il est orienté vers la commande de l'installation concernée. Il est donné sur place; 

- l'écolage après la mise en service (au moins quatre demi-journées) : celui-ci comprend une répétition de l'écolage préalable et traite des problèmes qui se sont présentés. 

Le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] désigne les personnes à écoler (au moins trois) et détermine les dates de l'écolage. 

**5.5. Obligations de l’entrepreneur jusqu’à la réception définitive** 

Jusqu’à la réception définitive l’entrepreneur contrôle régulièrement le fonctionnement des installations; ceci comprend : 

- Le contrôle des alarmes, et la prise de mesures pour y remédier dans l’avenir 

- Donner au pouvoir adjudicateur des conseils pour mieux gérer les installations 

- Au fur et à mesure de l’expérience acquise pendant le fonctionnement des installations, les réglages et les paramètres des ARCP et de la centrale de conduite sont adaptés afin de : `o` mieux aligner le fonctionnement des installations sur les besoins de l’occupant 

   - augmenter le confort 

   - minimaliser la consommation énergétique 

   - minimaliser l’usure des installations
