---
type: document-section
document_id: cct-105
section_id: doc105-tech-0199
ordre_document: 222
titre: ARTICLE C22. PAR. 2. SYSTEMES D’ENTRAÎNEMENT
aliases:
  - CCT 105 — HVAC FR 2023 — 222 ARTICLE C22. PAR. 2. SYSTEMES D’ENTRAÎNEMENT
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/221-article-c22-par-1-dispositions-generales|ARTICLE C22. PAR. 1. DISPOSITIONS GENERALES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/223-article-c22-par-3-protection-commande-et-signalisation-des-appareils-electriques|ARTICLE C22. PAR. 3. PROTECTION, COMMANDE ET SIGNALISATION DES APPAREILS ELECTRIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 222_article_c22._par._2._systemes_dentraînement.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C22. PAR. 2.  SYSTEMES D’ENTRAÎNEMENT 

**1. Généralités** 

Ce paragraphe concerne les systèmes d’entraînement, c’est-à-dire les unités composées d’un moteur électrique avec variateur de vitesse électronique éventuel. 

Il n’est pas d’application aux servomoteurs. 

**2. Moteurs** 

**2.1. Types admissibles** 

Les types suivants sont autorisés : 

- Moteurs asynchrones triphasés suivants NBN EN 60034-1 

- Moteurs synchrones triphasés à aimants permanents ; ces moteurs sont toujours associés à un variateur de vitesse (ces ensembles moteur-variateur sont parfois dénommés « moteur EC » ou « moteur à courant continu ») 

- Moteurs synchrones triphasés à reluctance; ces moteurs sont toujours associés à un variateur de vitesse 

- Moteurs asynchrones monophasés : uniquement dans les cas suivants : 

   - moteurs de ventilateurs (également pour les brûleurs), pour autant que la puissance du moteur soit inférieure à 0,5 kW et que le ventilateur soit monté de manière fixe sur l’axe du moteur. 

   - autres moteurs pour autant que la puissance du moteur soit inférieure à 0,2 kW 

**2.2. Exigences** 

Le degré de protection minimal conformément à la norme NBN EN 60034-5 et /A1 est fixé comme suit : 

- Protection IP55 pour les moteurs de : 

   - condenseurs à air 

   - aéro-réfrigérants 

   - tours de refroidissement 

   - en général tous moteurs placé à l’extérieur des bâtiments 

- Protection IP54 pour les autres moteurs 

Les moteurs sont prévus pour un fonctionnement continu. 

L'isolation est au minimum de classe B (130-155°C) suivant la norme NBN EN 60034-18-21, excepté pour les moteurs alimentés par variateur de fréquence pour lesquels l’isolation doit être de classe F (155-180°C). 

Les moteurs monophasés sont munis d'un dispositif de démarrage automatique ou d'un condensateur raccordé en permanence. 

**3. Variateurs de vitesse** 

**3.1. Types admissibles** 

Les variateurs de vitesse sont du type variateur de fréquence électronique. 

Toutefois, pour les moteurs asynchrones d’une puissance nominale de moins de 0,1 kW, les variateurs de tension électroniques sont également admis.

**3.2. Exigences** 

**3.2.1. Placement et protection mécanique** 

Les appareils peuvent être placés : 

- dans un tableau électrique ; en cas de besoin des mesures doivent être prises pour évacuer la chaleur dégagée par le variateur. L’enveloppe du variateur a un degré de protection minimal IP 20 selon la norme NBN C 20-529 et /A1/A2 

- dans un local technique ;  le variateur a un degré de protection minimal IP 54 selon la norme NBN C 20-529 et /A1/A2 

- accolé à ou intégré au moteur alimenté;  le variateur a un degré de protection correspondant à celui du moteur. 

**3.2.2. Alimentation** 

Le variateur est alimenté en courant mono- ou triphasé. 

Il est prévu pour des variations de tension d’alimentation de +/- 10% par rapport à la tension nominale, et est protégé contre la pollution du réseau et contre les pointes de tension. 

Le variateur alimente le moteur en courant triphasé ; la tension est réglée en même temps avec la fréquence. Le variateur est adapté aux caractéristiques du moteur alimenté. 

**3.2.3. Puissance** 

La puissance nominale du variateur est au moins 20% plus élevée que la puissance nominale du moteur alimenté. 

**3.2.4. Fonctionnalités et protections internes** 

Le variateur est équipé : 

- de filtres pour protéger l’appareil contre la pollution du réseau d’alimentation et vice-versa 

- de filtres pour limiter les perturbations électromagnétiques engendrées par l’appareil (suivant les exigences de NBN EN 61800-3 et /A1) et pour limiter l’échauffement du moteur alimenté 

- d’un contact libre de potentiel pour signalement de dérangement 

- d’une entrée pour signal de commande 0 – 10 V ou 4 – 20 mA 

- d’un contrôle de température interne 

- d’un contrôle de surcharge du moteur alimenté. 

**3.2.5. Panneau de commande** 

Le panneau de commande permet de : 

- paramétrer le variateur 

- régler les modes de fonctionnement (en fonction de signaux ou mesures externes) 

- adapter le variateur en fonction des caractéristiques du moteur alimenté 

- commander le moteur de façon manuelle (arrêt/vitesse fixe). 

Le panneau est équipé d’un affichage alphanumérique, avec indication de : 

- la fréquence 

- l’état de fonctionnement 

- la signalisation de dérangement, d’alarme. 

**4. Rendement** 

**4.1. Domaine d’application**

Les prescriptions qui suivent sont d’application à tous les moteurs, exceptés les moteurs à rotor noyé pour les circulateurs et les moteurs des compresseurs hermétiques ou semi-hermétiques de machines frigorifiques. 

**4.2. Moteurs alimentés directement** 

Ces prescriptions concernent uniquement les moteurs asynchrones triphasés. 

La classe de rendement minimale suivant NBN EN 60034-30-1 est de : 

- moteurs d’une puissance nominale entre 0,12 et 0,75 kW : ~~IE2~~ IE3 

- moteurs d’une puissance nominale égale ou supérieure à 0,75 kW : ~~IE3~~ IE4 

**4.3. Moteurs alimentés par variateur de vitesse** 

Ces prescriptions concernent tous les moteurs (avec puissance nominale ≥ 0,06 kW) alimentés par variateur de vitesse. 

La classe de rendement minimale de l’ensemble variateur + moteur suivant NBN EN 50598-2 et /A1 est de IES1. 

Lorsque les données concernant la classe de rendement IES de l’ensemble variateur + moteur ne sont pas disponibles, les exigences suivantes sont d’application : 

- le moteur doit avoir la classe de rendement minimale IE2 suivant NBN EN 60034-30-1 

- le variateur de vitesse doit avoir la classe de rendement IE2 suivant NBN EN 50598-2 et /A1 

Lorsqu’il est impossible d’appliquer les normes NBN EN 60034-30-1 et/ou NBN EN 50598-2 en raison de la technologie utilisée, le rendement de l’ensemble variateur + moteur a au moins les valeurs suivantes à la puissance nominale (note : à partir de 0,37 kW ces valeurs correspondent à la moyenne du rendement des moteurs à 2 et 4 pôles exigé pour la classe IE2 dans NBN EN 60034-301) :

|Puissance nominale(kW)|Rendement(%)|
|---|---|
|≥ 0,06|54|
|≥ 0,09|58|
|≥ 0,12|62|
|≥ 0,18|66|
|≥ 0,25|69|
|≥ 0,37|72|
|≥ 0,55|75|
|≥ 0,75|78|
|≥ 1,1|80|
|≥ 1,5|82|
|≥ 2,2|84|
|≥ 3|85|
|≥ 4|86|
|≥ 5,5|87|
|≥ 7,5|88|
|≥ 11|89|
|≥ 15|90|
|≥ 18,5|91|
|≥ 22|91|
|≥ 30|92|
|≥ 37|92|
|≥ 45|93|
|≥ 55|93|
|≥ 75|94|
|≥ 90|94|
|≥ 110|94|
|≥ 132|95|



Tableau C22.2.-1
