---
type: document-section
document_id: cct-105
section_id: doc105-tech-0201
ordre_document: 224
titre: ARTICLE C22. PAR. 4. TABLEAUX ELECTRIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 224 ARTICLE C22. PAR. 4. TABLEAUX ELECTRIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/223-article-c22-par-3-protection-commande-et-signalisation-des-appareils-electriques|ARTICLE C22. PAR. 3. PROTECTION, COMMANDE ET SIGNALISATION DES APPAREILS ELECTRIQUES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/225-article-c22-par-5-canalisations-electriques|ARTICLE C22. PAR. 5. CANALISATIONS ELECTRIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 224_article_c22._par._4._tableaux_electriques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C22. PAR. 4.  TABLEAUX ELECTRIQUES 

Les appareils de commande, de régulation de vitesse, de protection, de contrôle et de mesure sont montés dans les tableaux électriques. Certains appareils peuvent comporter leur propre tableau. Celui-ci n'est pas soumis aux impositions ci-dessous. 

Les tableaux électriques répondent aux prescriptions de la norme NBN EN 61439-1. 

Les tableaux sont du type reposant sur le sol si la hauteur, mesurée du côté extérieur, est de 1,6 m au minimum. Sinon ils sont du type mural. 

Les tableaux répondent aux impositions du paragraphe B.f.1. et B.f.3. du cahier des charges-type 400, partie B.03., moyennant les exigences complémentaires suivantes: 

- Point B.f.1.6.4.3 (portes et panneaux amovibles) : Les tableaux sont pourvus d'un panneau frontal portant les commutateurs manuels, les lampestémoin et les appareils de mesure. La hauteur de ce panneau est déterminée suivant le nombre et l'encombrement des appareils. Il est fixé par charnières de manière à s'ouvrir vers le haut, et peut être verrouillé en position ouverte et en position fermée. 

- Point B.f.1.6.4.5 (socle) : Pour les tableaux du type reposant sur le sol, un socle est prévu 

- Point B.f.1.6.9 (éclairage et prise de courant) : 

   - L’éclairage intérieur du tableau et une prise de courant sont prévus 

Lorsque le tableau contient des éléments (commutateurs, indicateurs, … voir par ex. par. 3 point 4) dont l’état doit pouvoir être contrôlé à chaque instant, des panneaux transparents sont prévus dans les portes du tableau afin de permettre le contrôle visuel de ces éléments. 

Les tableaux ne sont construits qu'après approbation par le pouvoir adjudicateur des schémas électriques et des plans de construction détaillés des armoires. 

Le raccordement des tableaux électriques primaires aux câbles d'alimentation mises à disposition par une autre entreprise ou partie (cfr par. 1 point 2), est à charge de l'entreprise de chauffage, ventilation et conditionnement d'air.
