---
type: document-section
document_id: cct-105
section_id: doc105-tech-0202
ordre_document: 225
titre: ARTICLE C22. PAR. 5. CANALISATIONS ELECTRIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 225 ARTICLE C22. PAR. 5. CANALISATIONS ELECTRIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/224-article-c22-par-4-tableaux-electriques|ARTICLE C22. PAR. 4. TABLEAUX ELECTRIQUES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/226-article-c22-par-6-mise-a-la-terre|ARTICLE C22. PAR. 6. MISE A LA TERRE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 225_article_c22._par._5._canalisations_electriques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C22. PAR. 5.  CANALISATIONS ELECTRIQUES 

**1. Types de câbles** 

**1.1. Circuits généraux** 

Tous les câbles sont classés F1/F2/ST/SA/SD suivant NBN C30-004 en ce qui concerne la réaction au feu. 

Il est fait usage de câbles XFGB-F2 ou GFGB-F2 dans la chaufferie, la soute à combustible, les caves et à l'extérieur. 

Toutefois, pour les appareils qui sont livrés pré-câblés, l'utilisation de câble H05 RN-F, H07 RN-F ou similaire sous tube métallique souple annelé est admise pour autant que les bouts soient raccordés dans les entrées de l’appareil d’une manière fixe et que les raccordements soient étanches à l'eau. 

Il est fait usage de câble XGB-F2 ou GGB-F2 dans les locaux non cités ci-dessus. 

Pour les canalisations posées dans le sol il est fait usage de câble EXAVB-F2 ou EXVB. 

**1.2. Circuits vitaux** 

Il s’agit de circuits pour l’alimentation, la commande, la régulation et la signalisation des installations vitales, c’est-à-dire des installations qui, pour des raisons de sécurité, doivent rester en service pendant un certain temps (art. 2 de l’AR du 25 avril 2013 modifiant les articles 1[er] , 3, 28, 104, 151, 200 et 207 du Règlement général sur les Installations électriques). 

Sont considérées comme installions vitales : 

   - Les installations d’évacuation de fumées et de chaleur 

   - Les installations de sprinklage ou de surpresseurs d’eau 

- Les installations de ventilation des locaux des groupes électrogènes de secours 

- Remarque : les clapets coupe-feu avec commande de type A ou B (cfr. art. C24. par. 1) ne sont pas considérés comme vitaux, puisque leur commande est du type à sécurité positive. 

Pour les circuits vitaux il est fait usage de câble FR2 essayé suivant la norme NBN 713-020/A3 pour une continuité de fonctionnement de 1 heure. Le câble est également classé F1/F2/ST/SA/SD suivant NBN C30-004. 

Ce type de câble est utilisé sur toute la longueur du trajet, quelle que soit le type de local parcouru. 

**1.3. Circuits spéciaux** 

Les circuits spéciaux sont ceux constitués pour les montages électroniques, pour les signalisations à distance, pour l'indication de température à distance et, en général, pour les montages où l'impédance des circuits joue un rôle primordial. 

L'entrepreneur se conforme aux instructions du constructeur des appareils à raccorder. Pour la signalisation à distance, il peut être fait usage de câble à paires multiples type câble de téléphone ou de signalisation, à  condition d'opérer à tension de 12, 24 ou 36 V. 

Les câbles sont classés F1/F2/ST/SA/SD suivant NBN C30-004 en ce qui concerne la réaction au feu. 

**2. Section des câbles** 

Les sections des conducteurs sont déterminées par l'entrepreneur en fonction de l'intensité des appareils raccordés et de la chute de tension qui ne peut dépasser 3 % de la tension au départ.

Néanmoins, la section des conducteurs d'alimentation des moteurs de 0,25 kW et plus ne peut être inférieure à 2,5 mm². La section des conducteurs d'alimentation des autres moteurs et des circuits de commande ne peut être inférieure à 1,5 mm². Toutefois, pour les circuits spéciaux, une section inférieure à 1,5 mm² est admise, le diamètre minimal étant fixé à 0,8 mm. 

**3. Placement des canalisations** 

**3.1. Exigences générales** 

**3.1.1. Façon de montage** 

Les canalisations sont montées en apparent dans les chaufferies, locaux techniques, couloirs techniques, gaines etc. Dans les locaux occupés (telles que bureaux, chambres, salles, classes, couloirs, sanitaires etc) les canalisations sont placées dans les faux plafonds, les sols, les parois, les profils de fenêtre etc. 

**3.1.2. Comportement au feu** 

Les matériaux de montage et de fixation en matière plastique ne peuvent pas contenir des halogènes. 

Pour les circuits vitaux, le système de support de câble doit être conforme à la norme DIN 4102-12 pour assurer une continuité de fonctionnement pendant 1 heure. 

**3.1.3. Accessibilité** 

Les canalisations et leurs systèmes de support ne peuvent entraver : 

- la commande d’appareils tels que robinets etc. 

- l’accessibilité pour entretien des appareils 

- l’ouverture de portes d’accès, trappes de visite etc. 

- la lecture d’indicateurs tels que thermomètres, manomètres etc. 

Les raccordements des canalisations d'alimentation et de commande des brûleurs permettent d'ouvrir les parties foyères sans déconnecter ces raccordements. 

**3.2. Canalisations sous tube** 

Chaque câble est placé dans un tube en matière plastique. On entend par là que le câble est glissé dans un tube en matière plastique rigide du type renforcé (TThR), d'un diamètre légèrement supérieur au diamètre extérieur du câble; celui-ci doit rester libre dans les courbes et près des appareils. 

Les tubes sont suffisamment rigides pour qu'ils ne présentent, après la pose, aucun affaissement apparent. Au cas où la rigidité des tubes est contestée, on admet que ces tubes ne présentent pas d'affaissement apparent s'ils satisfont à l'essai suivant : un échantillon de tube contesté d'environ 0,85 m de longueur est placé horizontalement sur deux appuis distants de 0,80 m et chargé au milieu soit d'un poids de 1 kg, soit d'un rouleau de 5 m de câble XGB 3 x 2,5 mm²; l'affaissement ne peut pas être supérieur à 10 mm. 

Les extrémités libres des tubes sont soigneusement sciées, ébarbées et terminées avec des embouts. 

Les tubes sont fixés sur des colliers sanitaires en matière plastique comme décrit au Par. B.h.6. du cahier des charges-type 400 partie B.01, au moins tous les 80 cm, une fixation étant prévue au moins à 10 cm de chaque extrémité. 

Lorsque plusieurs câbles suivent un même chemin, les tubes supports peuvent être fixés sur rails. Il est alors fait usage de rails en forme d'un U, en fer galvanisé, à ailes repliées vers l'intérieur, disposés perpendiculairement à la direction des câbles et fixés par au moins deux vis.

Les tubes sont fixés par des attaches à écrou curseur pouvant être serrés en un endroit quelconque contre les ailes repliées du rail. 

Pour les tubes encastrés, les prescriptions du Par. B.h.7. du cahier des charges-type 400 partie B.01 sont d’application. 

**3.3. Chemins de câbles** 

Le mode de fixation précité peut être remplacé par une gaine à câbles en tôle galvanisée ou en fil d’acier galvanisé, telle que décrite au Par. B.h. 10. du cahier des charges-type n° 400, partie B.01. 

Une cloison sépare les conducteurs alimentés en tension inférieure ou égale à 36 V de ceux alimentés en tension supérieure à 36 V. 

Les gaines sont dimensionnées pour permettre de poser tous les câbles de façon jointive avec au maximum 2 couches, et une réserve à fixer par le pouvoir adjudicateur, cette réserve ne dépassera toutefois pas 25 %. 

**3.4. Canalisations enterrées** 

Le placement des canalisations enterrées est conforme aux prescriptions du chapitre B.i. du cahier des charges-type 400 partie B.01.
