---
type: document-section
document_id: cct-105
section_id: doc105-tech-0203
ordre_document: 226
titre: ARTICLE C22. PAR. 6. MISE A LA TERRE
aliases:
  - CCT 105 — HVAC FR 2023 — 226 ARTICLE C22. PAR. 6. MISE A LA TERRE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/225-article-c22-par-5-canalisations-electriques|ARTICLE C22. PAR. 5. CANALISATIONS ELECTRIQUES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/227-article-c23-appareils-de-mesure-et-de-controle|ARTICLE C23. APPAREILS DE MESURE ET DE CONTRÔLE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 226_article_c22._par._6._mise_a_la_terre.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C22. PAR. 6.  MISE A LA TERRE 

**1. Basse et moyenne tension** 

L’électrode de terre et le raccordement des tableaux principaux à celle-ci (c.à.d. les tableaux dont l'alimentation n'est pas comprise dans l'entreprise) ne font pas partie des entreprises auxquelles s'applique le présent cahier des charges-type. 

Les tableaux secondaires, c.à.d. les tableaux de commande alimentés à partir d'un autre tableau, et les enveloppes métalliques des machines ou appareils électriques, sont mis à la terre par raccordement à la barre de terre du tableau qui les alimente. Ce raccordement satisfait aux prescriptions du Règlement Général sur les Installations Electriques, entre autres en ce qui concerne le type et la section du conducteur de terre. 

La mise à la terre des différentes parties des tableaux électriques, se fait suivant les impositions du par.B.k.1.3 du cahier des charges-type n° 400, partie B.01. 

**2. Haute tension** 

Les enveloppes métalliques des appareils électriques des brûleurs sont mises à la terre par raccordement à l'électrode de terre pour basse tension, à moins que celle-ci ait une résistance de dispersion supérieure à 10 ohms. Dans ce cas, les appareils à haute tension sont raccordés à une électrode de terre indépendante. 

Si le cahier spécial des charges l'exige, cette électrode de terre est comprise dans l'entreprise. Elle est exécutée suivant les impositions du Règlement Général sur les installations électriques et les prescriptions du cahier des charges-type n° 400, partie B.01, art. B.k.1. (ces prescriptions  pour basse tension sont également d'application pour la haute tension). 

**3. Appareils à courant faible** 

Les appareils alimentés sous une tension inférieure à 36 V ne doivent pas être mis à la terre, sauf si leur fonctionnement l'exige. 

**4. Liaisons équipotentielles** 

Les canalisations principales de gaz, de chauffage central et de climatisation sont reliées par des conducteurs d'équipotentialité à la borne principale de terre, suivant les impositions du Règlement Général sur les installations électriques.
