---
type: document-section
document_id: cct-105
section_id: doc105-tech-0206
ordre_document: 229
titre: ARTICLE C23. PAR. 1. COMPTEUR DE CHALEUR
aliases:
  - CCT 105 — HVAC FR 2023 — 229 ARTICLE C23. PAR. 1. COMPTEUR DE CHALEUR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/228-article-c23-par-1-compteur-de-chaleur-2|ARTICLE C23. PAR. 1. COMPTEUR DE CHALEUR 2]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/230-article-c24-securite-incendie|ARTICLE C24. SECURITE INCENDIE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 229_article_c23._par._1._-_compteur_de_chaleur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C23. PAR. 1. - COMPTEUR DE CHALEUR 

Le compteur de chaleur est composé des parties suivantes : 

**1. Sondes de température** 

Deux sondes sont à prévoir, l'une sur la canalisation de départ, l'autre sur la canalisation de retour. 

Elles sont du type à plongeur. La précision des mesures est telle que l'erreur sur la différence de température entre départ et retour soit inférieure à 1 % de la différence nominale. 

Cette précision doit être maintenue : 

- pour chaque différence de température qui se trouve entre 0 et 150 % de la différence nominale 

- pour chaque température qui peut se produire dans le départ et le retour dans les conditions normales de fonctionnement 

**2. Compteur de débit d'eau** 

Le compteur de débit est à placer sur la tuyauterie de retour, tenant compte des directives du constructeur (position, tuyauteries droites en amont et en aval, etc.). 

Les types suivants sont admis : 

- compteur à turbine à plusieurs jets : les jets d'eau provoquent la rotation d'une roue à palettes d'ont l'axe est perpendiculaire à ces jets 

- compteur à hélice (également appelé compteur Woltman) : le flux de l'eau provoque la rotation d'une hélice dont l'axe est confondu avec celui de l'écoulement. 

La turbine ou l'hélice est reliée un générateur d'impulsions au moyen d'un couplage magnétique. Le générateur d'impulsions donne une impulsion par unité de volume qui a parcouru le compteur ; il est amovible sans démontage ni vidange du compteur. 

La pression maximale admissible est d'au moins 10 bar. Le compteur convient pour une température constante correspondant aux conditions de fonctionnement, avec un minimum de 40° C. 

Le compteur est choisi de telle sorte que le débit nominal qui le caractérise soit aussi proche que possible

- mais non inférieur

- du débit maximum normal circulant dans la canalisation sur laquelle il est raccordé. 

La précision des mesures ne peut être inférieure à 2 % dans toute la plage de débit comprise entre 20 et 150 % du débit nominal. 

La perte de pression due au compteur ne peut excéder 25.000 Pa, au débit nominal. 

**3. Intégrateur-totalisateur** 

Les sondes de température et le compteur d'impulsions sont raccordés à l'intégrateur-totalisateur.

L'intégrateur intègre le produit du débit hydraulique et de la différence de température entre départ et retour. Il est du type entièrement électronique et est alimenté par le réseau électrique. 

Le signal de sortie est dirigé vers un totalisateur qui affiche la quantité de chaleur. La lecture s'opère en Gigajoule ou en MWh, avec 6 chiffres, dont éventuellement un ou plusieurs derrière la virgule. Le totalisateur est exécuté de façon que la valeur totalisée est conservée en cas de rupture de l'alimentation ou en cas de défaut. 

L'intégrateur-totalisateur est disposé en un endroit permettant la lecture aisée des mesures, de préférence le long d'un mur, à proximité du tableau électrique de l'installation. 

Le cahier spécial des charges peut exiger que l'appareil soit équipé : 

- d'un affichage des valeurs instantanées de la différence de température, du débit et de la puissance 

- d'une sortie pour télétransmission, qui donne une impulsion par unité de chaleur 

En plus, le cahier spécial des charges précise le régime de température et le débit du circuit dans lequel le compteur de chaleur doit être installé.
