---
type: document-section
document_id: cct-105
section_id: doc105-part-2
ordre_document: 23
titre: PARTIE 2 CLAUSES TECHNIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 23 PARTIE 2 CLAUSES TECHNIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/22-5-3-amendes-pour-retard-art-46-et-86-ar-regles-generales-d-execution|5.3. Amendes pour retard (art. 46 et 86 AR règles générales d’exécution)]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/24-chapitre-a-calcul-des-installations|CHAPITRE A CALCUL DES INSTALLATIONS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 23_partie_2_-_clauses_techniques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

|**CHAPITRE C**|**PRESCRIPTIONS RELATIVES AU**<br>**MATERIEL ET CODE DE BONNE PRATIQUE**||
|---|---|---|
|ARTICLE C1.|CHAUDIERES ET BRULEURS|Edition 2017|
|ARTICLE C2.|ALIMENTATION EN COMBUSTIBLE|Edition 2023|
|ARTICLE C3.|EVACUATION DES PRODUITS DE LA<br>COMBUSTION|Edition 2014|
|ARTICLE C4.|PRODUCTION DE FROID ET POMPES A<br>CHALEUR|Edition 2017 – add 2023|
|ARTICLE C5.|SYSTEMES D'EXPANSION ET DE<br>SECURITE|Edition 2017|
|ARTICLE C6.|TUYAUTERIES|Edition 2017|
|ARTICLE C7.|ROBINETTERIE|Edition 1990|
|ARTICLE C8.|POMPES ET CIRCULATEURS|Edition 2014|
|ARTICLE C9.|ECHANGEURS DE CHALEUR ET<br>ACCUMULATEURS|Edition 2014|
|ARTICLE C10.|SYSTEMES D’EMISSION DE CHAUFFAGE<br>ET DE REFROIDISSEMENT|Edition 2023|
|ARTICLE C11.|HUMIDIFICATEURS|Edition 2014|
|ARTICLE C12.|CAISSONS DE TRAITEMENT D’AIR|Edition 2014|
|ARTICLE C13.|VENTILATEURS|Edition 2014|
|ARTICLE C14.|CONDUITS D’AIR|Edition 2014|
|ARTICLE C15.|UNITES TERMINALES ET INTERMEDIAIRES<br>DE CIRCUITS D'AIR|Edition 2017|

|ARTICLE C16.|FILTRES A AIR|Edition 2023|
|---|---|---|
|ARTICLE C17.|RECUPERATION DE CHALEUR|Edition 2014|
|ARTICLE C18.|TRAITEMENT DES EAUX|Edition 1990|
|ARTICLE C19.|GROUPES HYDROPHORES|_Pour mémoire_|
|ARTICLE C21.|REGULATION AUTOMATIQUE|Edition 2014|
|ARTICLE C22.|APPAREILLAGE ELECTRIQUE|Edition 2017 – add 2023|
|ARTICLE C23.|APPAREILS DE MESURE ET DE CONTRÔLE|Edition 1990|
|ARTICLE C24.|SECURITE INCENDIE|Edition 2014|
|ARTICLE C39.|TRAVAUX ANNEXES|Edition 1990|
|ARTICLE C40.|PROTECTION DES METAUX CONTRE LA<br>CORROSION|Edition 2023|
|ARTICLE C41.|CALORIFUGE|Edition 2017 – add 2023|
|**CHAPITRE D**|**ACOUSTIQUE**||
|ARTICLE D1.|NORMES|Edition 2014|
|ARTICLE D2.|VALEURS LIMITES DES NIVEAUX DE BRUIT|Edition 2014|
|ARTICLE D3.|EXIGENCES D'ISOLATION ACOUSTIQUE|Edition 2014|
|ARTICLE D4.|PRESCRIPTIONSACOUSTIQUES<br>SPECIFIQUES POUR LES INSTALLATIONS<br>HVAC|Edition 2014|

|ARTICLE D5.|SPECIFICATIONS POUR L'ISOLATION ANTI-<br>VIBRATIONS|Edition 2014|
|---|---|---|
|ARTICLE D11.|DOCUMENTS A INTRODUIRE PAR<br>L'ENTREPRENEUR|Edition 2014|
|**CHAPITRE E**|**ESSAIS ET MISE AU POINT DES**<br>**INSTALLATIONS**||
|ARTICLE E1.|ESSAIS DES CHAUDIERES SUR PLACE|Edition 2017|
|ARTICLE E2.|ESSAIS RELATIFS A LA REGULATION DE<br>L’AMBIANCE INTERIEURE|Edition 2023|
|ARTICLE E3.|ESSAIS D'ETANCHEITE ET DE<br>CIRCULATION DES INSTALLATIONS<br>HYDRAULIQUES|Edition 2017|
|ARTICLE E4.|ESSAIS D'ETANCHEITE ET DE<br>CIRCULATION DES INSTALLATIONS DE<br>CHAUFFAGE A VAPEUR A BASSE<br>PRESSION|_supprimé_|
|ARTICLE E5.|ESSAIS DES INSTALLATIONS DE<br>VENTILATION ET DE CONDITIONNEMENT<br>D’AIR|Edition 2014 – add 2023|
|ARTICLE E6.|ESSAIS ACOUSTIQUES|Edition 2017|
|ARTICLE E11.|REGLAGE ET MISE AU POINT DES<br>INSTALLATIONS|Edition 2014|

**CHAPITRE A**
