---
type: document-section
document_id: cct-105
section_id: doc105-tech-0208
ordre_document: 231
titre: ARTICLE C24. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 231 ARTICLE C24. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/230-article-c24-securite-incendie|ARTICLE C24. SECURITE INCENDIE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/232-article-c24-par-1-clapets-coupe-feu-de-types-a-et-b|ARTICLE C24. PAR. 1. CLAPETS COUPE FEU DE TYPES A ET B]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 231_article_c24._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C24. PAR. 0. REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes : 

|**Norme**|**Titre**|**Date**|
|---|---|---|
|NBN 713-020|Protection contre l'incendie

- Comportement au feu des matériaux et<br>éléments de construction

- Résistance au feu des éléments de<br>construction (avec erratum)|1968|
|NBN 713-020/A3|Protection contre l'incendie

- Comportement au feu des matériaux et<br>éléments de construction

- Résistance au feu des éléments de<br>construction|1994|
|NBN ISO 8421-5|Protection contre l'incendie

- Vocabulaire

- Partie 5 : Désenfumage|1992|
|NBN S 21-208-1|Protection incendie dans les bâtiments

- Conception et calcul des<br>installations d'évacuation de fumées et de chaleur (EFC)

- Partie 1 :<br>Grands espaces intérieurs non cloisonnés s'étendant sur un niveau|1995|
|NBN S 21-208-2|Protection incendie dans les bâtiments

- Conception des systèmes<br>d'évacuation des fumées et de la chaleur (EFC) des bâtiments de<br>parking intérieurs|2006|
|NBN EN 12101-3<br>NBN EN 12101-<br>3/AC|Systèmes pour le contrôle des fumées et de la chaleur<br>Partie 3: Spécifications pour les ventilateurs extracteurs de fumées et<br>de chaleur|2002<br>2005|
|CEN/TR 12101-4|Systèmes pour le contrôle des fumées et de la chaleur<br>Partie 4 : Systèmes SEFCV installés pour l'évacuation de fumées et de<br>chaleur par ventilation|2009|
|CEN/TR 12101-5|Systèmes de contrôle de fumées et de chaleur<br>Partie 5 : Guide de recommandations fonctionnelles et de calcul pour<br>les systèmes d'exutoires de fumées et de chaleur|2005|
|NBN EN 12101-6<br>NBN EN 12101-<br>6/AC|Systèmes pour le contrôle des fumées et de la chaleur<br>Partie 6: Spécifications pour les systèmes à différentiel de pression -<br>Kits|2005<br>2006|
|NBN EN 12101-7|Systèmes pour le contrôle des fumées et de la chaleur<br>Partie 7: Tronçons de conduit de désenfumage|2011|
|NBN EN 12101-8|Systèmes pour le contrôle des fumées et de la chaleur<br>Partie 8: Volets de désenfumage|2011|
|NBN EN 12101-10<br>NBN EN 12101-<br>10/AC|Systèmes pour le contrôle des fumées et de la chaleur<br>Partie 10 : Equipement d'alimentation en énergie|2006<br>2007|
|NBN EN 1364-1|Essais de résistance au feu des éléments non-porteurs<br>Partie 1 : Murs|1999|
|NBN EN 1364-2|Essais de résistance au feu des éléments non-porteurs<br>Partie 2 : Plafonds|1999|
|NBN EN 1634-1|Essais de résistance au feu et d’étanchéité aux fumées des portes,<br>fermetures, fenêtres et éléments de quincailleries – Partie 1 : Essais de<br>résistance au feu des portes, fermetures et fenêtres|2009|
|NBN EN 1366-1|Essais de résistance au feu des installations techniques<br>Partie 1: Conduits|1999|
|NBN EN 1366-2|Essais de résistance au feu des installations techniques<br>Partie 2: Clapets résistant au feu|1999|
|NBN EN 1366-3|Essais de résistance au feu des installations techniques<br>Partie 3 : Calfeutrements de trémies|2009|
|NBN EN 1366-8|Essai de résistance au feu des installations de service<br>Partie 8: Conduits d'extraction de fumées|2004|

|**Norme**|**Titre**|**Date**|
|---|---|---|
|NBN EN 1366-9|Essai de résistance au feu des installations de service<br>Partie 9 : Conduits d'extraction de fumées relatifs à un seul<br>compartiment|2008|
|NBN EN 1366-10|Essais de résistance au feu des installations techniques<br>Partie 10: Volets de désenfumage|2011|
|NBN EN 13501-<br>1+A1|Classement au feu des produits et éléments de construction<br>Partie 1: Classement à partir des données d'essais de réaction au feu|2010|
|NBN EN 13501-<br>2+A1|Classement au feu des produits et éléments de construction<br>Partie 2: Classement à partir des données d'essais de résistance au feu<br>à l’exclusion des produits utilisés dans les systèmes de ventilation|2010|
|NBN EN 13501-<br>3+A1|Classement au feu des produits et éléments de construction<br>Partie 3: Classement utilisant des données d'essais de résistance au<br>feu de produits et éléments utilisés dans des installations d'entretien:<br>Conduits et clapets résistants au feu|2010|
|NBN EN 13501-<br>4+A1|Classement au feu des produits et éléments de construction<br>Partie 4: Classement à partir des données d'essais de résistance au feu<br>des composants de dispositifs de contrôle de fumée|2010|
|NBN EN 15650|Ventilation dans les bâtiments-Clapets coupe-feu|2010|
|ETAG 026-1|Guideline for European Technical Approval of Fire Stopping and Fire<br>Sealing Products<br>Part 1: General|2008|
|ETAG 026-2|Guideline for European Technical Approval of Fire Stopping and Fire<br>Sealing Products<br>Part 2: Penetration seals|2011|
|ETAG 026-4|Guideline for European Technical Approval of Fire Stopping and Fire<br>Sealing Products<br>Part 4: Reactive and Mechanical Air Transfer Grilles, (Fire resistant and<br>Cold Smoke Control Fire Resistant Types)|2012|
|AR du 1994-07-07|Arrêté royal du 7 juillet 1994 fixant les normes de base en matière de<br>prévention contre l’incendie et l’explosion, auxquelles les bâtiments<br>nouveaux doivent satisfaire|1994|
|AR du 2012-07-12|Arrêté royal du 12 juillet 2012 modifiant l’arrêté royal 7 juillet 1994 fixant<br>les normes de base en matière de prévention contre l’incendie et<br>l’explosion, auxquelles les bâtiments nouveaux doivent satisfaire|2012|
