---
type: document-section
document_id: cct-105
section_id: doc105-tech-0209
ordre_document: 232
titre: ARTICLE C24. PAR. 1. CLAPETS COUPE FEU DE TYPES A ET B
aliases:
  - CCT 105 — HVAC FR 2023 — 232 ARTICLE C24. PAR. 1. CLAPETS COUPE FEU DE TYPES A ET B
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/231-article-c24-par-0-references-normatives|ARTICLE C24. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/233-article-c24-par-2-clapets-coupe-feu-de-type-c|ARTICLE C24. PAR. 2. CLAPETS COUPE FEU DE TYPE C]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 232_article_c24._par._1._clapets_coupe-feu_de_types_a_et_b.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C24. PAR. 1. CLAPETS COUPE-FEU DE TYPES A ET B 

**1. Généralités** 

Le clapet coupe-feu est un dispositif conçu pour empêcher la propagation du feu, généralement placé dans un conduit d’air au droit de son passage d’une paroi résistante au feu. 

Le clapet coupe-feu est généralement constitué d’un caisson fixe, dans lequel se trouve une lame pivotante, équipé un dispositif de commande qui provoque le passage de la position ouverte à la position fermée (ou inverse) de la partie mobile du clapet. 

Remarque concernant la terminologie : en général et dans la norme NBN EN 15650 on utilise le terme « clapet coupe-feu » ; par contre dans la norme NBN EN 1366-2 et dans l’AR du 1994-07-07 et ses arrêtés modificatifs, on utilise le terme « clapet résistant au feu ». La dénomination « clapet résistant au feu » utilisée dans la norme NBN EN 1366-2 et dans l’AR du 1994-07-07 et ses arrêtés modificatifs doit être considérée comme un « clapet coupe-feu » au sens du présent article. 

Remarque concernant les définitions : il est renvoyé aux normes et aux AR mentionnés ci-dessus. 

**2. Application** 

Les normes et la réglementation en matière de prévention contre l’incendie et l’explosion imposent qu’un clapet coupe-feu de résistance au feu équivalente à celle exigée pour la paroi traversée par un conduit d’air soit placé au droit de la traversée de la paroi. 

Remarques : 

- Les normes et la réglementation en vigueur dépendent de la destination et de l’âge du bâtiment en question ; pour la majorité des bâtiments d’après 1994, il s’agit de l’AR du 1994-07-07 et ses arrêtés modificatifs (la dernière modification importante, qui remplace les autres, date du  2012-07-12) 

- Sous certaines conditions, l’AR mentionné ci-dessus permet le passage au travers d’une paroi résistante au feu sans l’utilisation d’un clapet coupe-feu, ou en utilisant d’autres moyens (voir par. 3 et 6) 

En pratique, les [[concepts/documents-du-marche|Documents du Marché]] (plans détaillés, cahier spécial des charges) précisent l’emplacement des clapets coupe-feu, ainsi que leur type. 

En l’absence de ces informations, il faut placer des clapets coupe-feu suivant les impositions des normes et de la réglementation en vigueur. 

**3. Exigences constructives** 

**3.1. Construction** 

Le clapet coupe-feu satisfait aux prescriptions de la norme NBN EN 15650 et du point 6.7.4.2 des annexes 2/1, 3/1 et 4/1 de l’AR du 2012-07-12 ; il est obligatoirement soumis au marquage CE selon la NBN EN 15650. 

Les prescriptions du point 6.7.4.2 sont toujours d’application, même dans le cas où l’AR du 2012-07-12 n’est pas d’application pour le bâtiment en question, ou lorsque les clapets sont marqués CE. 

**3.2. Résistance au feu** 

**3.2.1. Classement** 

La résistance au feu est désignée par le classement suivant NBN EN 13501-3+A1 : 

**EI tt (y i↔o) S**

Où: 

- E = étanchéité au feu 

- I = isolation thermique 

- tt = temps pendant lequel les critères d’étanchéité au feu et d’isolation thermique sont satisfaits ; par exemple 30, 60, 120 min 

- y = position du clapet, peut être horizontale (ho) ou verticale (ve) 

- i↔o = indication concernant la direction de propagation du feu pour l’application des critères E et I (peut également être i→o ou i←o) 

- S = étanchéité aux fumées (pendant le temps tt) 

Par exemple, le classement E60 (ve i↔o) indique un clapet qui répond pendant 60 minutes au critère d’étanchéité au feu des deux côtés et dans une position verticale, mais pas aux critères d’isolation thermique et d’étanchéité aux fumées, ni dans une position horizontale. 

Les critères de performance pour E, I et S ainsi que les modalités d’essai sont déterminés dans la norme NBN EN 1366-2. 

Il est à noter que le classement d’un clapet donné peut dépendre de la paroi dans laquelle il est monté et de la manière dont il y est fixé. 

**3.2.2. Marquage** 

Le clapet doit être marqué suivant les prescriptions de la norme NBN EN 15650. Toutefois, puisque le classement d’un clapet donné peut dépendre de la paroi et de la manière de fixation, le marquage ne représente qu’une certaine situation qui ne correspond pas nécessairement avec celle du chantier et ne donne donc pas toujours les vraies aptitudes du clapet. 

**3.2.3. Exigences** 

Les clapets coupe-feu doivent toujours répondre au classement EI tt (ho ve i↔o) S, le temps tt étant spécifié sur les plans ou, en l’absence de ces données, par les normes ou la réglementation en vigueur (par exemple, un clapet mentionné EI 60 sur les plans ou dans le métré doit être classé EI 60 (ho ve i↔o) S ). 

**3.3. Type de commande** 

**3.3.1. Définitions et application** 

On distingue deux types de commande (voir AR du 2012-07-12, annexes 2/1, 3/1, 4/1, point 6.7.4.1) : 

- Type A : le clapet se ferme automatiquement lorsque la température du flux d’air dépasse une valeur limite déterminée 

- Type B : clapet de type A qui peut en outre être fermé par une commande à distance au moyen d’un système à sécurité positive 

Note : il existe également des clapets à commande de type C ; ceux-ci sont traités au par. 2. 

Le type de commande est spécifié dans les [[concepts/documents-du-marche|Documents du Marché]] (plans détaillés, cahier spécial des charges) ou, en l’absence de ces données, par les normes ou la réglementation en vigueur. 

**3.3.2. Exigences pour les clapets de type A** 

Le mécanisme de déclenchement est un fusible thermique fonctionnant à une température de 72°C ; le mécanisme est accessible et peut être essayé de l’extérieur du clapet. 

La fermeture du clapet se fait par un système qui ne requiert pas d’énergie extérieure (par exemple un ressort). 

Le caisson du clapet comporte à l’extérieur un indicateur de position (ouvert-fermé). 

**3.3.3. Exigences pour les clapets de type B** 

Les exigences du point 3.3.2. sont d’application. 

Le clapet est pourvu d’un mécanisme de déclenchement supplémentaire pouvant être commandé à distance, à sécurité positive (par exemple un électro-aimant). En outre, le clapet est équipé de : 

- Un servomoteur permettant de rouvrir le clapet après fermeture

- Deux contacts de fin de course pour signaler les trois états suivants : `o` clapet ouvert 

   - clapet fermé 

   - clapet en position intermédiaire 

Les clapets sont essayés pour 10.000 cycles de fermeture/ouverture. 

**3.4. Dimensions** 

Les dimensions des clapets coupe-feu renseignées dans les [[concepts/documents-du-marche|Documents du Marché]] (plans détaillés, cahier spécial des charges, métré) sont les dimensions minimales des clapets (en fait ce sont les dimensions nominales des conduits d’air à équiper de clapets). 

Si cela est nécessaire pour satisfaire aux exigences acoustiques, il faut placer un clapet de section brute plus grande que celle du conduit qui s’y raccorde. L’entrepreneur prévoit dans ce cas les pièces spéciales nécessaires pour relier la section clapet coupe-feu aux autres sections de conduits d’air ; le coût supplémentaire de ces pièces spéciales est compris dans le prix des clapets-coupe-feu. 

De toute façon, dans les installations où l’indice d’évaluation de bruit toléré dans les locaux est de NR 40 ou moins, et où il n’y a pas de dispositions acoustiques en aval du clapet, la vitesse d’air dans la section libre de passage à hauteur du clapet coupe-feu ne peut en aucun cas dépasser 6 m/s. 

**4. Mise en œuvre** 

**4.1. Généralités** 

Les instructions de montage et d’installation du fournisseur des clapets doivent être respectées. Elles accompagnent le produit et sont à transmettre en accompagnement de la fiche technique. Les prescriptions, et les éventuelles exceptions, reprises au point. 6.7.4.3 des annexes 2/1, 3/1 et 4/1 de l’AR du 2012-07-12 sont entièrement d’application. 

**4.2. Resserrage** 

Le resserrage est réalisé au moyen de mortier spécifique ; le resserrage au moyen de mousse coupefeu ou de laine minérale n’est autorisé que dans le cas où les deux conditions suivantes sont remplies : 

- cette méthode de resserrage est prévue dans le rapport de classement 

- la fixation doit être réalisée de manière à empêcher que le clapet coupe-feu, en cas d’incendie, ne risque d’être arraché de son ancrage par dilatation du conduit 

Il doit y avoir suffisamment d’espace entre les clapets eux-mêmes et entre le clapet et un élément de construction afin de pouvoir exécuter le resserrage de manière aisé. 

**4.3. Cas spéciaux** 

Pour les clapets placés dans des cloisons légères, il faut placer un cadre renforcé dans la cloison, cadre dans lequel le clapet est fixé. 

Pour les clapets placés en dehors d’une paroi, le clapet doit être fixé à des fers profilés qui sont à leur tour fixés à un élément structurel (cloison, sol, plafond) au moyen de tiges filetées ou fers profilés. Ces éléments de suspension doivent être calculés de manière à ne pas excéder une tension de 18 N/mm². 

Lorsque la section de passage nécessaire dépasse la section maximale d’un clapet, on peut placer plusieurs clapets en parallèle (montage en batterie) ; ce montage doit être prévu dans le rapport de classement. 

**4.4. Entretien** 

Les clapets coupe-feu, notamment les mécanismes de commande et les ouvertures de maintenance, doivent être aisément accessibles pour les travaux de maintenance et de réparation. En cas de

montage dans des gaines techniques, des faux-plafonds ou des faux-planchers, il faut marquer l’emplacement du clapet coupe-feu du côté de l’accès. 

**5. Documents à introduire** 

L’entrepreneur fournit les documents suivants : 

- La documentation technique et la déclaration des performances 

- Un diagramme avec la perte de pression et le niveau de puissance acoustique du clapet en fonction du débit d’air 

- Le rapport d’essai suivant NBN EN 1366-2 

- Le rapport de classement au feu suivant NBN EN 13501-3+A1 

L’essai et le classement doivent être réalisés dans les mêmes conditions de montage que sur le chantier.
