---
type: document-section
document_id: cct-105
section_id: doc105-tech-0210
ordre_document: 233
titre: ARTICLE C24. PAR. 2. CLAPETS COUPE FEU DE TYPE C
aliases:
  - CCT 105 — HVAC FR 2023 — 233 ARTICLE C24. PAR. 2. CLAPETS COUPE FEU DE TYPE C
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/232-article-c24-par-1-clapets-coupe-feu-de-types-a-et-b|ARTICLE C24. PAR. 1. CLAPETS COUPE FEU DE TYPES A ET B]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/234-article-c24-par-3-dispositifs-coupe-feu-pour-conduits-d-air|ARTICLE C24. PAR. 3. DISPOSITIFS COUPE FEU POUR CONDUITS D’AIR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 233_article_c24._par._2._clapets_coupe-feu_de_type_c.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C24. PAR. 2. CLAPETS COUPE-FEU DE TYPE C 

**1. Généralités** 

Le clapet coupe-feu du type C est similaire au clapet coupe-feu décrit au par. 1, mais il est destiné aux installations de désenfumage, notamment pour les chemins d’évacuation dans les bâtiments élevés : les clapets sont normalement fermés, mais en cas d’incendie les clapets du compartiment sinistré s’ouvrent pour permettre la ventilation et l’évacuation des fumées. 

Remarque concernant la terminologie : la dénomination « clapet résistant au feu du type C» est utilisée dans l’AR du 1994-07-07 et ses arrêtés modificatifs ; par contre dans la norme NBN EN 12101-8 on utilise le terme « volet de désenfumage multi-compartiments ». Les termes « clapet coupe-feu du type C», « clapet résistant au feu du type C» et « volet de désenfumage multicompartiments » doivent être considérés comme équivalents. 

**2. Application** 

Les normes et la réglementation en matière de prévention contre l’incendie et l’explosion imposent qu’un clapet coupe-feu de résistance au feu équivalente à celle exigée pour la paroi traversée par un conduit d’air soit placé au droit de la traversée de la paroi. 

Pour les bâtiments élevés, l’AR du 2012-07-12 prévoit à son annexe 4/1 que les clapets coupe-feu soient du type C pour les installations de ventilation des chemins d’évacuation. 

En pratique, les [[concepts/documents-du-marche|Documents du Marché]] (plans détaillés, cahier spécial des charges) précisent l’emplacement des clapets coupe-feu, ainsi que leur type. 

En l’absence de ces informations, il faut placer des clapets coupe-feu suivant les impositions des normes et de la réglementation en vigueur. 

**3. Exigences constructives** 

**3.1. Construction** 

Le clapet coupe-feu du type C satisfait aux prescriptions de la norme NBN EN 12101-8 et du point 6.7.4.2 des annexes 2/1, 3/1 et 4/1 de l’AR du 2012-07-12 ; il est obligatoirement soumis au marquage CE selon la NBN EN 12101-8. 

**3.2. Résistance au feu** 

**3.2.1. Classement** 

La résistance au feu est désignée par le classement suivant NBN EN 12101-8 et NBN EN 135014+A1. Ce classement est semblable à celui des clapets coupe-feu décrit au point 3.2.1. du par. 1, mais avec des symboles supplémentaires : 

- Position du clapet : peut être how (position horizontale dans une paroi), hod (position horizontale dans un conduit), hodw (position horizontale dans un conduit ou dans une paroi), vew, ved ou vedw (idem mais en position verticale) 

- C : indique le nombre de cycles (ouverture-fermeture) pour lequel le clapet est prévu 

- n : indique l’aptitude pour un fonctionnement à une pression négative de n Pa 

- AA ou MA : prévu pour commande automatique ou manuelle 

- Multi : indique qu’il s’agit d’un volet de désenfumage multi-compartiments

**3.2.2. Marquage** 

Le clapet doit être marqué suivant les prescriptions de la norme NBN EN 12101-8. Toutefois, puisque le classement d’un clapet donné peut dépendre de la paroi et de la manière de fixation, le marquage ne représente qu’une certaine situation qui ne correspond pas nécessairement avec celle du chantier et ne donne donc pas toujours les vraies aptitudes du clapet. 

**3.2.3. Exigences** 

Les clapets coupe-feu du type C doivent toujours répondre au classement suivant : 

EI 120 (vew i↔o) S 500 C300 AA multi 

Toutefois, si le clapet est monté en position horizontale ou dans un conduit, il doit également être classé dans la catégorie correspondante. 

**3.3. Type de commande** 

**3.3.1. Définition** 

La commande est du type C (voir AR du 2012-07-12, annexe 4/1, point 6.7.4.1) : le clapet est normalement fermé mais peut être ouvert et fermé par une commande à distance au moyen d’un système à sécurité positive. 

**3.3.2. Exigences** 

Le clapet est pourvu d’un mécanisme de déclenchement pouvant être une commande à distance, à sécurité positive (par exemple un électro-aimant) en ce qui concerne la position ouverte (attention : aucun mécanisme de déclenchement thermique n’est autorisé !). 

Le mécanisme est accessible et peut être essayé de l’extérieur du clapet. 

L’ouverture du clapet se fait par un système qui ne requiert pas d’énergie extérieure (par exemple un ressort). 

Le caisson du clapet comporte à l’extérieur un indicateur de position (ouvert-fermé). En outre, le clapet est équipé de : 

- Un servomoteur permettant de refermer le clapet après ouverture 

- Deux contacts de fin de course pour signaler les trois états suivants : 

   - clapet ouvert 

   - clapet fermé 

   - clapet en position intermédiaire 

**3.4. Dimensions** 

Voir par. 1. point 3.4. ; toutefois, lorsque l’installation ne fonctionne qu’en cas d’incendie, les prescriptions concernant l’acoustique ne sont pas d’application. 

**4. Mise en œuvre** 

Les prescriptions du par. 1. point 4 sont d’application. 

**5. Documents à introduire** 

L’entrepreneur fournit les documents suivants : 

   - La documentation technique et la déclaration des performances 

   - Un diagramme avec la perte de pression et le niveau de puissance acoustique du clapet en fonction du débit d’air 

   - Le rapport d’essai suivant NBN EN 1366-2 et NBN EN 1366-10 

- Le rapport de classement au feu suivant NBN EN 13501-4+A1 

- L’essai et le classement doivent être réalisés dans les mêmes conditions de montage que sur le chantier.
