---
type: document-section
document_id: cct-105
section_id: doc105-tech-0211
ordre_document: 234
titre: ARTICLE C24. PAR. 3. DISPOSITIFS COUPE FEU POUR CONDUITS D’AIR
aliases:
  - CCT 105 — HVAC FR 2023 — 234 ARTICLE C24. PAR. 3. DISPOSITIFS COUPE FEU POUR CONDUITS D’AIR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/233-article-c24-par-2-clapets-coupe-feu-de-type-c|ARTICLE C24. PAR. 2. CLAPETS COUPE FEU DE TYPE C]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/235-article-c24-par-4-clapets-coupe-fumee|ARTICLE C24. PAR. 4. CLAPETS COUPE FUMEE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 234_article_c24._par._3._dispositifs_coupe-feu_pour_conduits_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C24. PAR. 3. DISPOSITIFS COUPE-FEU POUR CONDUITS D’AIR 

**1. Généralités** 

Le dispositif coupe-feu pour conduit d’air a le même but que le clapet coupe-feu décrit au par. 1, sans toutefois répondre aux exigences constructives du clapet coupe-feu mentionnées au point 3 du par. 1. En particulier le déclenchement est opéré uniquement par action thermique, il n’y a pas d’essai de déclenchement manuel possible et le dispositif doit généralement être remplacé une fois qu’il a fonctionné. 

**2. Application** 

Les normes et la réglementation en matière de prévention contre l’incendie et l’explosion imposent qu’un clapet coupe-feu de résistance au feu équivalente à celle exigée pour la paroi traversée par un conduit d’air soit placé au droit de la traversée de la paroi. 

Toutefois, l’AR du 2012-07-12 prévoit au point 6.7.3.2.c) de ses annexes 2/1

- 3/1

- 4/1 la possibilité de remplacer le clapet coupe-feu par un autre mécanisme résistant au feu pour autant que la section de la traversée ne soit pas supérieure  à 130 cm[2] (ce qui équivaut à un conduit de ϕ 125 mm). 

En pratique, les [[concepts/documents-du-marche|Documents du Marché]] (plans détaillés, cahier spécial des charges) précisent l’emplacement des dispositifs coupe-feu, ainsi que leurs caractéristiques. 

Toutefois, si les [[concepts/documents-du-marche|Documents du Marché]] imposent un clapet coupe-feu à un certain endroit, on ne peut pas le remplacer par un autre dispositif coupe-feu, même s’il est permis par l’AR du 2012-07-12. Il est également interdit de remplacer un clapet coupe-feu du type C par un autre dispositif coupe-feu à déclenchement thermique. 

**3. Exigences constructives** 

**3.1. Construction** 

Les types suivants existent : 

- les clapets à papillon : leur fonctionnement est semblable à celui des clapets coupe-feu 

- les bouches de ventilation coupe-feu, à placer à l’extrémité d’un conduit d’air circulaire : elles sont constituées d’un disque, retenu à une certaine distance d’un siège par un fusible thermique ; en cas d’incendie, le fusible déclenche et le disque est tiré contre le siège par des ressorts pour assurer l’étanchéité 

- les manchons coupe-feu : ils sont constitués d’une enveloppe incluant une pâte intumescente coupe-feu, placée autour d’un élément de conduit en matière plastique ; en cas d’incendie la pâte va s’expanser et obturer le passage 

- les grilles coupe-feu, placées dans les conduits d’air : ces grilles sont constituées de lattes à base de produit intumescent 

Les grilles coupe-feu sont toutefois interdites dans les conduits d’air, à cause de leur résistance trop élevée au passage d’air (qui crée une importante perte de charge en fonctionnement) et le risque d’entrainement du produit intumescent par le courant d’air en cas d’incendie (par contre elles peuvent être utilisées en dehors des conduits, voir par. 5). 

Les appareils doivent être sans entretien. 

**3.2. Résistance au feu** 

Pour les clapets à papillon et les bouches de ventilation coupe-feu les prescriptions du par. 1 point 3.2. sont d’application.

Les manchons coupe-feu doivent toujours avoir le classement EI tt suivant NBN EN 13501-2+A1, tt étant identique aux exigences de la paroi traversée. En général tt est spécifié sur les plans ; en l’absence de ces données tt est déterminé par les normes ou la réglementation en vigueur. 

**4. Mise en œuvre** 

Les instructions de montage et d’installation du fournisseur des dispositifs doivent être respectées. Elles accompagnent le produit et sont à transmettre en accompagnement de la fiche technique. La fixation doit être réalisée de manière à empêcher que le dispositif, en cas d’incendie, ne risque d’être arraché de son ancrage par dilatation du conduit. 

**5. Documents à introduire** 

L’entrepreneur fournit les documents suivants : 

- La documentation technique et la déclaration des performances 

- Un diagramme avec la perte de pression et le niveau de puissance acoustique du dispositif en fonction du débit d’air 

- Le rapport d’essai suivant NBN EN 1366-2 (clapets et bouches) ou NBN EN 1366-3 (manchons) 

- Le rapport de classement au feu suivant NBN EN 13501-3+A1 (clapets et bouches) ou NBN EN 13501-2+A1 (manchons) 

L’essai et le classement doivent être réalisés dans les mêmes conditions de montage que sur le chantier.
