---
type: document-section
document_id: cct-105
section_id: doc105-tech-0213
ordre_document: 236
titre: ARTICLE C24. PAR. 5. GRILLES COUPE FEU
aliases:
  - CCT 105 — HVAC FR 2023 — 236 ARTICLE C24. PAR. 5. GRILLES COUPE FEU
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/235-article-c24-par-4-clapets-coupe-fumee|ARTICLE C24. PAR. 4. CLAPETS COUPE FUMEE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/237-article-c24-par-6-conduits-d-air-resistants-au-feu|ARTICLE C24. PAR. 6. CONDUITS D’AIR RESISTANTS AU FEU]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 236_article_c24._par._5._grilles_coupe-feu.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C24. PAR. 5. GRILLES COUPE-FEU 

**1. Généralités** 

Les grilles coupe-feu sont utilisées là où on a besoin d’une ouverture de ventilation dans une paroi pour laquelle une certaine résistance au feu est exigée. 

Remarque : bien que la grille assure une fonction de ventilation, elle ne peut pas être raccordée à un système de ventilation (par exemple conduit d’air, ventilateur, …) ; si cela s’avère quand-même nécessaire, il faut utiliser un clapet coupe-feu (voir par. 1) ou un autre dispositif coupe-feu (voir par. 3). 

**2. Application** 

Les normes et la réglementation en matière de prévention contre l’incendie et l’explosion imposent que les traversées des parois ne peuvent pas altérer leur résistance au feu exigé. 

En pratique, les [[concepts/documents-du-marche|Documents du Marché]] (plans détaillés, cahier spécial des charges) précisent l’emplacement des grilles coupe-feu, ainsi que leurs caractéristiques. 

En l’absence de ces informations, il faut placer des grilles coupe-feu suivant les impositions des normes et de la réglementation en vigueur. 

**3. Exigences constructives** 

**3.1. Construction** 

La grille est constituée d’un châssis, de lattes horizontales et d’un châssis de finition : 

- Le châssis est composé de profilés verticaux et horizontaux à base de produit intumescent. 

- Les lattes intermédiaires sont composées de produit intumescent et sont reliées entre elles à l’aide de barres. Des douilles d’écartement entre les lattes sont prévues au droit des barres. 

- Le châssis de finition est essentiellement esthétique. La nature du matériau de finition et la couleur sont décrites dans les [[concepts/documents-du-marche|Documents du Marché]]. 

- Les produits intumescents sont protégés contre les altérations dues à l’environnement (e.a. humidité, température, UV) 

**3.2. Résistance au feu** 

Les grilles coupe-feu doivent toujours avoir le classement EI tt suivant NBN EN 13501-2+A1, tt étant identique aux exigences de la paroi traversée. En général tt est spécifié sur les plans ; en l’absence de ces données tt est déterminé par les normes ou la réglementation en vigueur. 

**4. Mise en œuvre** 

Les instructions de montage et d’installation du fournisseur des grilles coupe-feu doivent être respectées. Elles accompagnent le produit et sont à transmettre en accompagnement de la fiche technique. 

**5. Documents à introduire** 

L’entrepreneur fournit les documents suivants : 

- La documentation technique et la déclaration des performances 

- Le rapport d’essai suivant NBN EN 1364-1, NBN EN 1364-2 et NBN EN 1634-1 

- Le rapport de classement au feu suivant NBN EN 13501-2+A1 

L’essai et le classement doivent être réalisés dans les mêmes conditions de montage que sur le chantier.
