---
type: document-section
document_id: cct-105
section_id: doc105-tech-0214
ordre_document: 237
titre: ARTICLE C24. PAR. 6. CONDUITS D’AIR RESISTANTS AU FEU
aliases:
  - CCT 105 — HVAC FR 2023 — 237 ARTICLE C24. PAR. 6. CONDUITS D’AIR RESISTANTS AU FEU
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/236-article-c24-par-5-grilles-coupe-feu|ARTICLE C24. PAR. 5. GRILLES COUPE FEU]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/238-article-c24-par-7-conduits-de-desenfumage|ARTICLE C24. PAR. 7. CONDUITS DE DESENFUMAGE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 237_article_c24._par._6._conduits_dair_resistants_au_feu.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C24. PAR. 6. CONDUITS D’AIR RESISTANTS AU FEU 

**1. Généralités** 

Les conduits d’air résistants au feu sont des conduits d’air dont les parois et les moyens de fixation présentent un certain degré de résistance au feu. 

**2. Application** 

L’utilisation d’un conduit d’air résistant au feu permet de traverser une paroi résistante au feu sans faire appel à un clapet coupe-feu (AR du 2012-07-12, annexes 2/1, 3/1, 4/1, point 6.7.3.2.b). 

En pratique, les [[concepts/documents-du-marche|Documents du Marché]] (plans détaillés, cahier spécial des charges) précisent l’emplacement des conduits d’air résistants au feu, ainsi que leurs caractéristiques. 

En l’absence de ces informations, il faut placer des conduits d’air résistants au feu suivant les impositions des normes et de la réglementation en vigueur. 

Remarque : les conduits d’air résistants au feu ne sont pas aptes à être utilisés tels quels pour des installations d’évacuation de fumée et de chaleur ; pour cette application des exigences supplémentaires doivent être respectées, voir par. 7. 

**3. Exigences constructives** 

**3.1. Construction** 

Les conduits d’air résistants au feu peuvent être constitués comme suit : 

- Soit des conduits fabriqués en un matériau qui constitue en même temps la paroi du conduit et sa protection au feu (conduit autoportant) 

- Soit des conduits métalliques répondant aux exigences de l’article C14, autour desquels est appliquée une protection au feu. 

Les conduits autoportants sont fabriqués à partir des matériaux suivants : 

- plaques autoclavées à base de silicates d’une densité minimale de 500kg/m³ 

Les protections des conduits métalliques sont fabriquées à partir des matériaux suivants : 

- plaques autoclavées à base de silicates d’une densité minimale de 500kg/m³ 

- panneaux rigides constitués de laine de roche haute densité revêtue sur une face d’une feuille d’aluminium renforcée de fibre de verre 

- enduit projeté à base de silicates; l’enduit est exempt de fibres et pourvu d’une armature 

Les éléments de raccords et autres éléments constitutifs des conduits ou des protections sont constitués de matériaux de même nature et sont ceux préconisés par le fabricant du système. 

**3.2. Résistance au feu** 

La résistance au feu est désignée par le classement suivant NBN EN 13501-3+A1 comme pour les clapets coupe-feu (voir par.1 point 3.2.1.) ; les conduits d’air résistants au feu doivent toujours avoir le classement EI tt (ho ve i↔o) S, tt étant identique aux exigences de la paroi traversée. En général tt est spécifié sur les plans ; en l’absence de ces données tt est déterminé par les normes ou la réglementation en vigueur. 

**4. Mise en œuvre** 

Les instructions de montage et d’installation du fournisseur des conduits et des protections doivent être respectées. Elles accompagnent le produit et sont à transmettre en accompagnement de la fiche technique.

Exigences et caractéristiques complémentaires : 

- Les conduits verticaux sont soutenus à chaque étage, au moins tous les 5m et pour autant que les limites de flambage au sens de la norme NBN EN 1366-1 soient respectées 

- Les conduits horizontaux sont suspendus à l’aide de tiges filetées et de profilés en acier Les dimensions des dispositifs de suspension doivent être telles que les contraintes calculées ne dépassent pas les valeurs données dans le tableau ci-dessous : 

|Type de charge|Contrainte maximale (N/mm²)|Contrainte maximale (N/mm²)|
|---|---|---|
||t≤60 min|60 min<t≤120 min|
|Effort de traction dans tous les éléments<br>orientés verticalement|9|6|
|Effort de cisaillement sur les vis,<br>boulons et goujons de la classe de<br>propriété 4.6 suivant NBN EN ISO 898|15|10|



- La charge par point d’ancrage est de maximum 500N. Dans les parois massives, les ancrages sont réalisés à l’aide de chevilles à expansion en métal qui sont fixées à une profondeur d’au moins 60 mm 

- La distance entre dispositifs de suspension utilisés dans la configuration d’essai ne peut être dépassée 

- Si des dispositifs de suspension sont prévus à hauteur de chaque raccord entre éléments de conduit lors des essais, il faut également les prévoir de la même façon sur site 

- La distance entre le conduit et les suspentes est inférieure à 50 mm 

**5. Documents à introduire** 

L’entrepreneur fournit les documents suivants : 

- La documentation technique et la déclaration des performances 

- Le rapport d’essai suivant NBN EN 1366-1 

- Le rapport de classement au feu suivant NBN EN 13501-3+A1 

L’essai et le classement doivent être réalisés dans les mêmes conditions de montage que sur le chantier.
