---
type: document-section
document_id: cct-105
section_id: doc105-tech-0215
ordre_document: 238
titre: ARTICLE C24. PAR. 7. CONDUITS DE DESENFUMAGE
aliases:
  - CCT 105 — HVAC FR 2023 — 238 ARTICLE C24. PAR. 7. CONDUITS DE DESENFUMAGE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/237-article-c24-par-6-conduits-d-air-resistants-au-feu|ARTICLE C24. PAR. 6. CONDUITS D’AIR RESISTANTS AU FEU]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/239-article-c24-par-8-obturation-de-traversees-de-parois-resistantes-au-feu|ARTICLE C24. PAR. 8. OBTURATION DE TRAVERSEES DE PAROIS RESISTANTES AU FEU]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 238_article_c24._par._7._conduits_de_desenfumage.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C24. PAR. 7. CONDUITS DE DESENFUMAGE 

**1. Généralités** 

Les conduits de désenfumage sont des conduits d’air destinés à véhiculer l’air extrait dans une installation d’évacuation de fumée et de chaleur. 

Il existe deux sortes de conduits de désenfumage : 

- Les conduits de désenfumage pour compartiment simple : ces conduits résistent à une certaine température 

- Les conduits de désenfumage pour compartiments multiples : les parois de ces conduits présentent en plus un certain degré de résistance au feu (étanchéité et isolation) ; ces conduits sont semblables aux conduits d’air résistants au feu suivant le par. 6, mais ils ont subi un essai supplémentaire 

Remarque concernant la terminologie : la dénomination « conduit de désenfumage» est utilisée dans la norme NBN EN 12101-7; par contre dans la norme NBN EN 1366-8 et -9 on utilise le terme « conduit d’extraction de fumées ». D’autres termes existent, par exemple « contrôle de fumée » (NBN EN 13501-4+A1). 

Tous ces termes doivent être considérés comme équivalents. 

**2. Application** 

Les conduits de désenfumage sont utilisés dans les installations d’évacuation de fumée et de chaleur, telles que par exemple décrites dans les normes NBN S 21-208-1 et NBN S 21-208-2. 

Les conduits dans l’espace désenfumé même sont des conduits de désenfumage pour compartiment simple ; par contre là où les conduits traversent un autre compartiment au feu, il faut utiliser des conduits de désenfumage pour compartiments multiples. 

En pratique, les [[concepts/documents-du-marche|Documents du Marché]] (plans détaillés, cahier spécial des charges) précisent l’emplacement des conduits de désenfumage, ainsi que leurs caractéristiques. 

En l’absence de ces informations, il faut placer des conduits de désenfumage suivant les impositions des normes et de la réglementation en vigueur. 

Remarque : les conduits de désenfumage sont uniquement prévus pour les installations de ventilation, pas pour d’autres applications telles que par exemple l’évacuation des fumées des chaudières. 

**3. Exigences constructives** 

**3.1. Construction** 

Les conduits de désenfumage satisfont aux prescriptions de la norme NBN EN 12101-7 ; ces exigences concernent non seulement les tronçons de conduits, mais également tous les accessoires tels que supports, joints, panneaux d’accès, aubes directrices, compensateurs etc. 

**3.2. Résistance au feu** 

La résistance au feu est désignée par le classement suivant NBN EN 13501-4+A1 comme pour les clapets coupe-fumée (voir par. 4 point 3.2.1.). 

Sauf indication contraire dans les [[concepts/documents-du-marche|Documents du Marché]], les conduits de désenfumage doivent toujours répondre au classement suivant : 

- conduits de désenfumage pour compartiment simple : E600 60 (ho ve) S 500 

- conduits de désenfumage pour compartiments multiples : EI tt (ho ve) S 500, tt étant identique aux exigences de la paroi traversée, avec un minimum de 60 min. En général tt est spécifié sur les plans ; en l’absence de ces données tt est déterminé par les normes ou la réglementation en vigueur. 

Chaque tronçon de conduit est marqué CE suivant la norme NBN EN 12101-7.

**4. Mise en œuvre** 

Les prescriptions du par. 6. point 4 sont d’application. 

**5. Documents à introduire** 

L’entrepreneur fournit les documents suivants : 

- La documentation technique et la déclaration des performances 

- Le rapport d’essai suivant NBN EN 1366-8 (compartiment simple) ou NBN EN 1366-9 (compartiments multiples) 

- Le rapport de classement au feu suivant NBN EN 13501-4+A1 

L’essai et le classement doivent être réalisés dans les mêmes conditions de montage que sur le chantier.
