---
type: document-section
document_id: cct-105
section_id: doc105-tech-0216
ordre_document: 239
titre: ARTICLE C24. PAR. 8. OBTURATION DE TRAVERSEES DE PAROIS RESISTANTES AU FEU
aliases:
  - CCT 105 — HVAC FR 2023 — 239 ARTICLE C24. PAR. 8. OBTURATION DE TRAVERSEES DE PAROIS RESISTANTES AU FEU
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/238-article-c24-par-7-conduits-de-desenfumage|ARTICLE C24. PAR. 7. CONDUITS DE DESENFUMAGE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/240-article-c39-travaux-annexes|ARTICLE C39. TRAVAUX ANNEXES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 239_article_c24._par._8._obturation_de_traversees_de_parois_resistantes_au_feu.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C24. PAR. 8. OBTURATION DE TRAVERSEES DE PAROIS RESISTANTES AU FEU 

**1. Généralités** 

Le présent paragraphe traite de l’obturation de traversées des parois résistantes au feu ; il s’agit des traversées pour conduites de fluides et d’électricité, à l’exception de conduites de ventilation qui sont traitées dans les paragraphes précédents. 

**2. Application** 

Les traversées d’un élément de construction par des conduites de fluides ou d’électricité ne peuvent altérer le degré de résistance au feu exigé pour cet élément (AR du 2012-07-12, annexes 2/1, 3/1, 4/1, point 3.1). 

A cette fin toutes les obturations des traversées doivent avoir le même degré de résistance au feu que celui exigé pour les parois en question. 

Cette disposition est d’application à toutes les parois dans tous les bâtiments, même dans le cas où l’AR du 2012-07-12 n’est pas d’application au bâtiment en question. 

**3. Exigences constructives** 

Deux solutions existent pour obturer les traversées selon les exigences du point 2.: 

- l’utilisation d’une solution-type 

- l’utilisation d’un produit ou système d’obturation spécifique 

**3.1. Solution type** 

Les solutions-type peuvent être utilisées lorsque les deux conditions suivantes sont remplies : 

- le diamètre est inférieur ou égal à 50 mm pour les conduites combustibles et les câbles électriques, ou inférieur ou égal à 160 mm pour les conduites incombustibles 

- la distance minimale entre deux conduites ou câbles quelconques est au moins égale au plus grand diamètre des deux conduites (y compris l’isolation combustible éventuelle) ou câbles 

Les solutions-type satisfont aux prescriptions des points 1.6 et 1.7 de l’annexe 7 de l’AR du 2012-07-12. 

**3.2. Produits d’obturation** 

Il s’agit d’un produit ou système appliqué autour de la (ou des) conduite(s) au lieu de la traversée et/ou sur une certaine longueur d’un ou des deux côté(s) de la traversée. 

En principe, l’ensemble traversée/conduite(s)/produit doit présenter le même EI tt que celui exigé pour la paroi en question. 

Toutefois il y a deux exceptions (points 1.3 et 1.4 de l’annexe 7 de l’AR du 2012-07-12): 

1. Le critère d’isolation « I » peut être négligé lorsque les trois conditions suivantes sont remplies : 

   - le diamètre de la conduite est inférieur ou égal à 160 mm 

   - l’isolation éventuelle est en matériau incombustible (classé A2-s1,d0 suivant NBN EN 13501-1) 

   - la distance minimale entre deux conduites ou câbles quelconques est au moins égale au plus grand diamètre des deux conduites (sans l’isolation incombustible éventuelle) ou câbles 

   - Exemple : dans une paroi EI60 la traversée peut alors être E60.

2. Pour la paroi d’une gaine, la durée requise de résistance de la traversée peut être la moitié de la résistance au feu exigé pour la paroi, avec un minimum de 30 minutes. Exemple : dans une paroi de gaine EI60 la traversée peut être EI30. 

**4. Mise en œuvre** 

Dans le cas de la solution-type : les prescriptions des points 1.6 et 1.7 de l’annexe 7 de l’AR du 2012-07-12 sont d’application. 

En cas d’utilisation d’un produit d’obturation spécifique : les instructions d’application du fournisseur des produits doivent être respectées. Elles accompagnent le produit et sont à transmettre en accompagnement de la fiche technique. 

**5. Documents à introduire** 

Dans le cas de la solution-type : l’entrepreneur fournit une description de l’exécution (type/diamètre/distance des conduits et fourreaux éventuels, profondeur/matériau d’obturation). 

En cas d’utilisation d’un produit d’obturation spécifique, l’entrepreneur fournit les documents suivants : 

- La documentation technique et la déclaration des performances 

- Le rapport d’essai suivant NBN EN 1366-3 

- Le rapport de classement au feu suivant NBN EN 13501-2+A1 

L’essai et le classement doivent être réalisés dans les mêmes conditions d’utilisation que sur le chantier.
