---
type: document-section
document_id: cct-105
section_id: doc105-tech-0219
ordre_document: 242
titre: ARTICLE C40. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 242 ARTICLE C40. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/241-article-c40-protection-des-metaux-contre-la-corrosion|ARTICLE C40. PROTECTION DES METAUX CONTRE LA CORROSION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/243-article-c40-par-1-terminologie-et-domaine-d-application|ARTICLE C40. PAR. 1. TERMINOLOGIE ET DOMAINE D’APPLICATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 242_article_c40._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C40. PAR. 0. REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes. 

**1. Généralités** 

|**Généralités**|||
|---|---|---|
|**Document**|**Titre**|**Date**|
|NBN EN ISO 8044|Corrosion des métaux et alliages

- Vocabulaire (ISO<br>8044:2020)|03/2020|
|NBN EN ISO 9223|Corrosion des métaux et alliages. Corrosivité des<br>atmosphères.

- Classification, détermination et estimation<br>(ISO 9223:2012)|03/2012|



**2. Acier** 

|**Acier**|||
|---|---|---|
|**Document**|**Titre**|**Date**|
|NBN EN 2516|Série aérospatiale

- Passivation des aciers résistants à la<br>corrosion et décontamination des alliages base nickel|01/2020|
|NBN EN 10025-5|Produits laminés à chaud en aciers de construction

- Partie 5:<br>Conditions techniques de livraison pour les aciers de<br>construction<br>à<br>résistance<br>améliorée<br>à<br>la<br>corrosion<br>atmosphérique|09/2019|
|NBN EN 10027-1|Systèmes de désignation des aciers

- Partie 1: Désignation<br>symbolique|11/2016|
|NBN EN 10027-2|Systèmes de désignation des aciers

- Partie 2 : Système<br>numérique|06/2015|



**3. Revêtements métalliques** 

|**Document**|**Titre**|**Date**|
|---|---|---|
|NBN EN 10240|Revêtements intérieur et/ou extérieur des tubes en acier –<br>Spécifications pour revêtements de galvanisation à chaud sur<br>des lignes automatiques|02/1998|
|NBN EN 10346|Produits plats en acier à bas carbone revêtus en continu par<br>immersion à chaud-Conditions technique de livraison|08/2015|
|NBN EN ISO 1461|Revêtements par galvanisation à chaud sur produits finis en<br>fonte et en acier-Spécifications et méthodes d'essai|09/2022|
|NBN EN ISO 2063-1|Projection thermique

- Zinc, aluminium et alliages de ces<br>métaux

- Partie 1: Considérations de conception et exigences<br>de qualité pour les systèmes de protection contre la corrosion<br>(ISO 2063-1:2019)|04/2019|
|NBN EN ISO 2063-2|Projection thermique

- Zinc, aluminium et alliages de ces<br>métaux

- Partie 2: Exécution des systèmes de protection<br>contre la corrosion (ISO 2063-2:2017)|11/2017|
|NBN EN ISO 2081|Revêtements métalliques et autres revêtements inorganiques<br>-<br>Dépôts<br>électrolytiques<br>de<br>zinc<br>avec<br>traitements<br>supplémentaires sur fer ou acier (ISO 2081:2018)|04/2018|
|NBN EN ISO 14713-1|Revêtements<br>de<br>zinc<br>-<br>Lignes<br>directrices<br>et<br>recommandations pour la protection contre la corrosion du<br>fer et de l'acier dans les constructions

- Partie 1 : Principes<br>généraux de conception et résistance à la corrosion|06/2017|
|NBN EN ISO 14713-2|Revêtements<br>de<br>zinc<br>-<br>Lignes<br>directrices<br>et<br>recommandations pour la protection contre la corrosion du<br>fer et de l'acier dans les constructions

- Partie 2 :<br>Galvanisation à chaud (ISO 14713-2:2019)|02/2020|

|NBN EN ISO 14919|Projection thermique

- Fils, baguettes et cordons pour<br>projection thermique à l'arc et au pistolet dans une flamme -<br>Classification

- Conditions techniques d'approvisionnement<br>(ISO 14919:2015)|02/2015|
|---|---|---|



**4. Peintures** 

|**Peintures**|||
|---|---|---|
|**Document**|**Titre**|**Date**|
|NBN EN 13438|Peintures et vernis

- Revêtements de poudre organique pour<br>produits en acier galvanisé à chaud ou shérardisé utilisés<br>dans la construction|10/2013|
|NBN EN 15773|Application industrielle de revêtements en poudre organiques<br>à des produits en acier galvanisés à chaud ou shérardisés<br>[systèmes duplex]

- Spécifications, recommandations et<br>lignes directrices|02/2018|
|NBN EN ISO 1522|Peintures et vernis-Essai d'amortissement du pendule|11/2022|
|NBN EN ISO 2409|Peintures et vernis-Essai de quadrillage|10/2020|
|NBN EN ISO 2808|Peintures et vernis. Détermination de l'épaisseur du feuil.<br>(ISO 2808:2019)|10/2019|
|NBN EN ISO 2815|Peintures et vernis-Essais d'indentation Buchholz|05/2003|
|NBN EN ISO 4624|Peintures et vernis-Essai de traction (ISO 4624 :2023)|06/2023|
|NBN EN ISO 8501-1|Préparation des subjectiles d'acier avant application de<br>peintures et de produits assimilés

- Evaluation visuelle de la<br>propreté d'un subjectile

- Partie 1 : Degrés de rouille et<br>degrés de préparation des subjectiles d'acier non recouverts<br>et des subjectiles d'acier après décapage sur toute la surface<br>des revêtements précédents|09/2007|
|NBN EN ISO 12944-1|Peintures et vernis

- Anticorrosion des structures en acier par<br>systèmes de peinture

- Partie 1: Introduction générale (ISO<br>12944-1:2017)|01/2018|
|NBN EN ISO 12944-2|Peintures et vernis

- Anticorrosion des structures en acier par<br>systèmes de peinture

- Partie 2: Classification des<br>environnements (ISO 12944-2:2017)|01/2018|
|NBN EN ISO 12944-3|Peintures et vernis

- Anticorrosion des structures en acier par<br>systèmes de peinture

- Partie 3: Conception et dispositions<br>constructives (ISO 12944-3:2017)|01/2018|
|NBN EN ISO 12944-4|Peintures et vernis

- Anticorrosion des structures en acier par<br>systèmes de peinture

- Partie 4: Types de surface et de<br>préparation de surfaces (ISO 12944-4:2017)|01/2018|
|NBN EN ISO 12944-5|Peintures et vernis

- Anticorrosion des structures en acier par<br>systèmes de peinture

- Partie 5: Systèmes de peinture (ISO<br>12944-5:2019)|11/2019|
|NBN EN ISO 12944-6|Peintures et vernis

- Anticorrosion des structures en acier par<br>systèmes de peinture – Partie 6 : Essais de performance en<br>laboratoire (ISO 12944-6:2018)|03/2018|

**5. Acier inoxydable** 

|**Acier inoxydable**|||
|---|---|---|
|**Document**|**Titre**|**Date**|
|NBN EN 10088-1|Aciers inoxydables-Partie 1: Liste des aciers inoxydables|11/2014|
|NBN EN 10088-2|Aciers inoxydables

- Partie 2: Conditions techniques de<br>livraison des tôles et bandes en acier de résistance à la<br>corrosion pour usage général|11/2014|
|NBN EN 10088-3|Aciers inoxydables

- Partie 3 : Conditions techniques de<br>livraison pour les demi-produits, barres, fils machines, fils<br>tréfilés, profils et produits transformés à froid en acier<br>résistant à la corrosion pour usage général|11/2014|
|NBN EN 10088-4|Aciers inoxydables

- Partie 4: Conditions techniques de<br>livraison des tôles et bandes en acier résistant à la corrosion<br>pour usage de construction|07/2009|
|NBN EN 10088-5|Aciers inoxydables

- Partie 5 : Conditions techniques des<br>livraisons pour les barres, fils tréfilés, profils et produits<br>transformés à froid en acier résistant à la corrosion pour<br>usage de construction|06/2009|



**6. Aluminium** 

|**Aluminium**|||
|---|---|---|
|**Document**|**Titre**|**Date**|
|NBN EN 573-1|Aluminium et alliages d'aluminium

- Composition chimique et<br>forme des produits corroyés

- Partie 1 : Système de<br>désignation numérique|12/2004|
|NBN EN 573-2|Aluminium et alliages d'aluminium

- Composition chimique et<br>forme des produits corroyés

- Partie 2 : Système de<br>désignation fondé sur les symboles chimiques|12/1995|
|NBN EN 573-3<br>+ A1|Aluminium et alliages d'aluminium

- Composition chimique et<br>forme des produits corroyés

- Partie 3 : Composition<br>chimique et forme des produits|09/2019<br>06/2022|
|NBN EN 573-5|Aluminium et alliages d'aluminium

- Composition chimique et<br>forme des produits corroyés

- Partie 5: Codification des<br>produits corroyés normalisés|12/2007|
