---
type: document-section
document_id: cct-105
section_id: doc105-tech-0220
ordre_document: 243
titre: ARTICLE C40. PAR. 1. TERMINOLOGIE ET DOMAINE D’APPLICATION
aliases:
  - CCT 105 — HVAC FR 2023 — 243 ARTICLE C40. PAR. 1. TERMINOLOGIE ET DOMAINE D’APPLICATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/242-article-c40-par-0-references-normatives|ARTICLE C40. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/244-article-c40-par-2-classes-de-corrosivite-atmospherique|ARTICLE C40. PAR. 2. CLASSES DE CORROSIVITE ATMOSPHERIQUE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 243_article_c40._par._1._terminologie_et_domaine_dapplication.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C40. PAR. 1. TERMINOLOGIE ET DOMAINE D’APPLICATION 

**1. Terminologie** 

**1.1. Acier nu** 

L'acier nu est un acier sans aucune protection contre la corrosion. 

**1.2. Peinture** 

Produit, liquide, en pâte ou en poudre qui, appliqué sur une surface, forme un feuil opaque doué de qualités protectrices, décoratives ou techniques particulières _(d’après NBN EN ISO 12944-1)_ . 

**1.2.1. Couche primaire** 

Première couche compatible avec la surface et qui favorise l’accrochage des autres couches. Elle peut contenir des pigments anticorrosion comme le zinc ou le phosphate de zinc. 

**1.2.2. Couche intermédiaire** 

Une couche intermédiaire permet la maîtrise des épaisseurs, diminue les irrégularités et assure l’étanchéité. 

**1.2.3. Couche de finition** 

Une couche de finition résiste aux agressions externes (rayons UV, solvants,…) et procure les caractéristiques esthétiques. 

**1.3. Revêtement** 

Couche continue d’un matériau métallique ou film de peinture continu obtenu par une application unique _(d’après NBN EN ISO 12944-1)_ . 

**1.3.1. Acier revêtu métallique** 

L'acier revêtu d'un métal est un acier qui est protégé de la corrosion par une couche métallique supplémentaire. La couche de métal est "pure" ou constituée d'un alliage. 

**1.3.1. Acier revêtu organique** 

Un acier revêtu organique est un acier qui est protégé de la corrosion par un film organique de peinture. 

**1.4. Système de peinture** 

Somme totale des couches de peintures ou de produits assimilés (par ex. revêtement organique) qui doivent être appliquées ou ont été appliquées sur une surface ( _d’après NBN EN ISO 12944-1_ ). 

**1.5. Système duplex** 

Système constitué d’un revêtement métallique suivi par un système de peinture. 

**1.6. Laquage** 

Le laquage désigne l’application de peintures liquides qui peut se faire de manière manuelle à l’aide de rouleaux, pinceaux, etc., ou de manière mécanique à l’aide de dispositif de projection, ou électrostatiquement (cataphorèse). 

**1.7. Thermolaquage** 

Le thermolaquage désigne l’application au pistolet de peintures en poudre thermodurcissable, suivie d’une cuisson dans un four formant un film résistant. 

**1.8. Acier inoxydable** 

L'acier inoxydable est une sorte d'acier présentant une résistance accrue à la corrosion. Il contient au minimum 10,5% de chrome et au maximum 1,2% de carbone.

**2. Domaine d’application** 

Le présent article traite des divers modes de protection des métaux contre la corrosion. En outre, il impose des performances aux métaux qui se protègent eux-mêmes contre l'action corrosive de leur environnement par le moyen d'une couche d'autoprotection. Pour l'acier, les problèmes inhérents à l'usinage mécanique sont également examinés. Il est, de surcroît, prêté attention à la corrosion bimétallique. 

Les exigences de qualité s'entendent pour les installations de chauffage central, de ventilation et de conditionnement d'air. Pour des raisons de fonctionnement, d’entretien et d’hygiène, ces exigences sont généralement plus sévères que celles pour d’autres secteurs de la construction et des équipements du bâtiment. 

Sauf mention contraire, les performances citées dans cet article ne concernent que la **corrosion externe des métaux au contact de l’atmosphère** . 

Toutefois, pour certains types d’éléments, il sera donné des prescriptions relatives à la protection contre la **corrosion interne** . 

Quant aux structures métalliques enterrées ou immergées, un système de protection contre la corrosion telle que la protection cathodique peut être nécessaire et ne sera pas traité dans cet article. 

Finalement, il y a également des exigences esthétiques pour les parties d’installations visibles. 

Dans certaines circonstances, d’autres méthodes de protection que celles décrites dans le présent article peuvent être prescrites dans le cahier spécial des charges ou dans d’autres articles du chapitre C du présent cahier des charges-type.
