---
type: document-section
document_id: cct-105
section_id: doc105-tech-0221
ordre_document: 244
titre: ARTICLE C40. PAR. 2. CLASSES DE CORROSIVITE ATMOSPHERIQUE
aliases:
  - CCT 105 — HVAC FR 2023 — 244 ARTICLE C40. PAR. 2. CLASSES DE CORROSIVITE ATMOSPHERIQUE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/243-article-c40-par-1-terminologie-et-domaine-d-application|ARTICLE C40. PAR. 1. TERMINOLOGIE ET DOMAINE D’APPLICATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/245-article-c40-par-3-prescriptions-specifiques-a-l-acier-non-allie|ARTICLE C40. PAR. 3. PRESCRIPTIONS SPECIFIQUES A L’ACIER NON ALLIE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 244_article_c40._par._2._classes_de_corrosivite_atmospherique.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C40. PAR. 2. CLASSES DE CORROSIVITE ATMOSPHERIQUE 

Par corrosivité, on entend la capacité d’un milieu environnant à provoquer la corrosion d’un métal dans un système de corrosion donné (métaux et protections éventuelles en présence) ( _NBN EN ISO 8044_ ) 

La corrosivité de l’atmosphère est divisée en 6 classes selon la norme NBN EN ISO 9223 : 

|**Classe**|**Corrosivité**|
|---|---|
|C1|Très faible|
|C2|Faible|
|C3|Moyenne|
|C4|Elevée|
|C5|Très élevée|
|CX|Extrême|



Tableau C40.2-1 : Classes de corrosivité de l’atmosphère 

Le tableau ci-après donne une description qualitative des environnements types en fonction des classes de corrosivité des atmosphères afin de permettre une estimation informative de la corrosivité.

|**Classe de**<br>**corrosivité**|**Corrosivité**|**Environnements types(exemples)**|**Environnements types(exemples)**|
|---|---|---|---|
|||**Intérieur**|**Extérieur**|
|C1|Très faible|Espaces chauffés à faible humidité<br>relative et pollution insignifiante<br>(bureaux, écoles, musées)|Zone sèche ou froide, environnement atmosphérique<br>très peu pollué et avec une très courte durée de<br>persistance de l'humidité.|
|C2|Faible|Espaces non chauffés à température<br>et humidité relative variables. Faible<br>fréquence de condensation et faible<br>pollution (stockage, salles de sports).|Zone tempérée, environnement atmosphérique<br>faiblement pollué (SO2< 5 μg/m³), par exemple zones<br>rurales, petites villes<br>Zone sèche ou froide, environnement atmosphérique<br>avec courte durée de persistance del'humidité.|
|C3|Moyenne|Espaces à fréquence modérée de<br>condensation et pollution modérée<br>due à un procédé de fabrication<br>(laveries).|Zone tempérée, environnement atmosphérique<br>moyennement pollué (SO2: 5 μg/m³ à 30 μg/m³) ou<br>avec un certain effet des chlorures, par exemple<br>zones urbaines, zones côtières avec faibles dépôts<br>de chlorures.|
|C4|Elevée|Espaces à fréquence élevée de<br>condensation et à pollution sévère<br>due à un procédé de fabrication<br>(usines, piscines).|Zone tempérée, environnement atmosphérique très<br>pollué (SO2: 30 μg/m³ à 90 μg/m³) ou effet important<br>des chlorures, par exemple zones urbaines polluées,<br>zones industrielles, zones côtières sans projections<br>d'eau de mer ni exposition au puissant effet des sels<br>de dégivrage.|
|C5|Très élevée|Espaces à fréquence très élevée de<br>condensation et/ou à très forte<br>pollution due à un procédé de<br>fabrication (exploitation industrielle,<br>hangars non ventilés).|Zone tempérée, environnement atmosphérique très<br>pollué (SO2: 90 μg/m³ à 250 μg/m³) et/ou effet<br>important des chlorures, par exemple zones<br>industrielles, zones côtières, emplacements protégés<br>au niveau du littoral|
|CX|Extrême|Espaces avec condensation presque<br>permanente ou périodes prolongées<br>d’exposition aux effets extrêmes de<br>l’humidité et/ou à forte pollution<br>provenant des processus de<br>production, par exemple hangars non<br>ventilés avec pénétration de pollution<br>externe, y compris les chlorures de<br>l'air et les matières particulaires<br>favorisant la corrosion|Environnement atmosphérique très pollué en SO2<br>(teneur supérieure à 250 μg/m³) y compris les<br>facteurs d'accompagnement et de production et/ou<br>l'effet important des chlorures, par exemple zones<br>industrielles extrêmes, zones côtières et au large des<br>côtes, contact occasionnel avec les brouillards salins|



Tableau C40.2-2 : Description d’environnements atmosphériques types correspondant à l’estimation des classes de corrosivité ( _d’après NBN EN ISO 9223_ ) 

En ce qui concerne l’application de l’article C40, et sauf indications contraires au cahier spécial des charges et aux autres articles du chapitre C du présent cahier des charges-type, les classes suivantes seront considérées par défaut :

||**Milieu**|**Classe de corrosivité**|
|---|---|---|
|**Espaces intérieurs aux**<br>**bâtiments**|Espaces chauffés régulièrement et locaux faisant<br>partie du volume protégé d’un bâtiment isolé|C1|
||Espaces non chauffés,<br>(locaux techniques, caves, combles, circulations,…) ;<br>peu chauffés ou légèrement humides,<br>(kitchenettes, sanitaires, réserves,…) ;<br>ou chauffés de manière ponctuelle<br>(ateliers, salles de sport, …)|C2|
||Locaux potentiellement humides<br>(douches, laveries, cuisines industrielles,…)|C3|
||Locaux continuellement très humides<br>(laveries industrielles, piscines,…)|C4|
|**Environnement**<br>**extérieur**|Environnement rural ou urbain, peu ou modérément<br>pollué (concentration moyenne annuelle de SO2< 30<br>µg/m3)|C3|
||Environnement pollué ou fortement pollué<br>(concentration moyenne annuelle de SO2≥ 30 µg/m3),<br>zone industrielle, zone côtière (zone d’une largeur de 5<br>km) ;<br>Appareils avec circulation d’eau en circuit ouvert (ex<br>tours de refroidissement), quelle que soit leur<br>localisation|C4|



Tableau C40.2-3 : Classes de corrosivité par défaut
