---
type: document-section
document_id: cct-105
section_id: doc105-tech-0222
ordre_document: 245
titre: ARTICLE C40. PAR. 3. PRESCRIPTIONS SPECIFIQUES A L’ACIER NON ALLIE
aliases:
  - CCT 105 — HVAC FR 2023 — 245 ARTICLE C40. PAR. 3. PRESCRIPTIONS SPECIFIQUES A L’ACIER NON ALLIE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/244-article-c40-par-2-classes-de-corrosivite-atmospherique|ARTICLE C40. PAR. 2. CLASSES DE CORROSIVITE ATMOSPHERIQUE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/246-article-c40-par-4-prescriptions-specifiques-aux-autres-metaux|ARTICLE C40. PAR. 4. PRESCRIPTIONS SPECIFIQUES AUX AUTRES METAUX]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 245_article_c40._par._3._prescriptions_specifiques_a_lacier_non_allie.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C40. PAR. 3. PRESCRIPTIONS SPECIFIQUES A L’ACIER NON ALLIE 

**1. Exigences de protection en fonction des classes de corrosivité** 

Ci-après sont données les impositions pour les systèmes de protection sur acier en fonction des classes de corrosivité et de l’environnement dans lequel se trouve l’élément en acier. 

Sauf indication contraire dans l’article correspondant du chapitre C du présent cahier des chargestype (exemple: pour des équipements tels que chaudières, radiateurs, tuyauteries,…) ou dans le cahier spécial des charges, les parties d’installations en acier doivent être protégées conformément au tableau ci-dessous : 

|**Classe de**<br>**corrosivité**|**Climat intérieur**|**Climat intérieur**|**Climat extérieur**|**Climat extérieur**|
|---|---|---|---|---|
||Zone technique|Zone séjour|Sans exigence<br>esthétique|Avec exigence<br>esthétique|
|C1|M / P / D|P / D|(M) / D|D|
|C2|M / P / D|P / D|(M) / D|D|
|C3|(M) / P / D|P / D|(M) / D|D|
|C4|(M) / D|D|(M) / D|D|
|C5|D|D|D|D|
|Cx|D|D|D|D|



Tableau C40.3-1 : Systèmes de protection de l’acier autorisés 

**Avec** 

- M : revêtement Métallique 

- (M) : revêtement Métallique autorisé sous certaines conditions (voir point 2.) 

- P : système de Peinture 

- D : système Duplex 

- Zone technique : éléments non apparents (dans les faux-plafonds, faux-planchers, cloisons,… éléments calorifugés) ou situés dans des locaux techniques, caves, ateliers, … 

- Zone séjour : éléments apparents situés dans des locaux occupés et parachevés comme bureaux, salles, couloirs, sanitaires, cuisines… 

- Sans exigence esthétique : appareils sur toiture ou cachés par écrans, non visibles directement 

- Avec exigence esthétique : éléments bien visibles de l’entourage comme grilles en façade 

Notes : 

- le revêtement M ne s’applique en général pas aux éléments ‘chauds’ comme des radiateurs, tuyauteries chaudes, corps de chauffe,… ; dans ce cas seule la peinture P est autorisée 

- • l’acier nu n’est en principe jamais autorisé 

**2. Exigences pour les revêtements métalliques** 

**2.1. Généralités** 

Trois procédés sont admis : 

- métallisation : consiste à projeter sur une surface rugueuse du zinc pur, de l’aluminium pur ou un alliage de zinc ou d’aluminium à partir de fils fondus par la flamme ou l’arc électrique d’un pistolet

- galvanisation à chaud: consiste à immerger la pièce en acier dans un bain de zinc ou d’alliage de zinc fondu à une température de 450-460°C ; on distingue plusieurs procédés de galvanisation : 

   - la galvanisation à chaud sur produits finis (NBN EN ISO 1461) 

   - la galvanisation à chaud en continu (NBN EN 10346) ; s’applique aux bobines de tôle (également appelé procédé « Sendzimir ») 

   - la galvanisation à chaud sur lignes automatiques (NBN EN 10240) ; s’applique aux tubes en acier ainsi qu’aux profilés creux en acier 

- l’électrozingage : repose sur le dépôt d’une couche métallique (zinc pur) par voie électrolytique ; ce procédé est principalement utilisé sur des pièces relativement petites, produites en grande série, telles que vis, boulons, crochets, etc. 

**2.2. Aciers revêtus par métallisation (NBN EN ISO 2063)** 

**2.2.1. Types de revêtement** 

Le produit d´apport en zinc et alliages de zinc ou en aluminium et alliages d’aluminium pour réaliser le revêtement par métallisation doit être conforme à la norme NBN EN ISO 14919.  Il s’agit en particulier des produits suivants : 

- Zn (99,99 % de zinc) 

- Zn Al15 (85% de zinc et 15% d’aluminium) 

- Al (99,5% d’aluminium) 

- Al Mg5 (95% d’aluminium et 5% de magnésium) 

Le revêtement déposé par métallisation est désigné selon NBN EN ISO 14919 par le symbole chimique du métal ou de l’alliage suivi de l’épaisseur. Par exemple, un revêtement de 150 μm d’un alliage Zn Al15 est spécifié comme « (NBN EN ISO 14919 ZnAl15) 150 ». 

**2.2.2. Prescriptions** 

**2.2.2.1. Aspect du revêtement** 

La surface du revêtement métallique doit être d’aspect uniforme, sans cloques ni marques, et dénuée de métal non adhérent et de défauts susceptibles de nuire à la durée utile et d’utilisation prévue du revêtement protecteur. 

**2.2.2.2. Epaisseur du revêtement** 

La norme NBN EN ISO 2063 détermine les épaisseurs minimales de revêtements obtenus par métallisation à respecter en fonction de la classe corrosivité : 

|**Classe de**<br>**corrosivité**|**Epaisseur du revêtement métallique (µm)**|**Epaisseur du revêtement métallique (µm)**|**Epaisseur du revêtement métallique (µm)**|**Epaisseur du revêtement métallique (µm)**|**Epaisseur du revêtement métallique (µm)**|**Epaisseur du revêtement métallique (µm)**|**Epaisseur du revêtement métallique (µm)**|**Epaisseur du revêtement métallique (µm)**|
|---|---|---|---|---|---|---|---|---|
||Zinc||Aluminium||AlMg5||AlZn15||
||M|D|M|D|M|D|M|D|
|C1<br>C2 et C3<br>C4 et C5-I<br>C5-M|50<br>100<br>Interdit<br>150|50<br>50<br>100<br>100|100<br>150<br>200<br>200|100<br>100<br>100<br>100|100<br>150<br>200<br>250|100<br>100<br>100<br>200|50<br>100<br>150<br>150|50<br>50<br>100<br>100|



Tableau C40.3-2 : Epaisseurs minimales de métallisation en fonction de la classe de corrosivité _(d’après NBN EN ISO 2063)_

Notes : 

- M : revêtement Métallique seul 

- D : revêtement métallique faisant partie d’un système Duplex 

- La norme NBN EN ISO 2063 fait pour la classe C5 la distinction entre une application industrielle (classe C5-I) et une application marine (classe C5-M) 

- L’application du revêtement métallique seul dans la classe C5 est interdit par le tableau C40.3-1 

Les épaisseurs sont mesurées par une méthode magnétique. Pour un système duplex, cette méthode ne permet pas de faire la distinction entre l’épaisseur de revêtement métallique et celui du système de peinture ; dans ce cas la mesure est réalisé par coupe micrographique (contrôle destructif). 

La moyenne des mesures doit être supérieure ou égale à l’épaisseur requise. Aucune épaisseur de revêtement métallique ne peut être inférieure à 80% de l’épaisseur requise. Tout au plus 20% des mesures peut être inférieur à l’épaisseur de couche requise. 

**2.2.2.3. Adhérence du revêtement** 

Si, à l´issue de l´essai d’adhérence selon la norme NBN EN ISO 2409 (essai de quadrillage), aucun résultat n’est inférieur à la classe 1 (détachement de petites écailles aux intersections des incisions), le revêtement devrait être considéré comme satisfaisant. 

**2.2.3. Traitements de surface supplémentaires** 

Un revêtement obtenu par métallisation est plus ou moins poreux. 

Il est donc requis d’obturer complètement les porosités du revêtement métallique par un colmatage : 

- soit par conversion chimique de la surface du revêtement métallique (phosphatation), soit par application d’un enduit bouche-pores approprié 

- dans un système duplex, par l’application de la peinture 

Le colmatage ou l’application de la première peinture doit être exécuté dans les 4 heures qui suivent la métallisation lorsque celle-ci est réalisée sur chantier. Dans un atelier, cette application doit être effectuée dans les 24 heures. 

**2.3. Aciers revêtus par galvanisation à chaud (NBN EN ISO 14713-1)** 

**2.3.1. Galvanisation à chaud sur produits finis** 

**2.3.1.1. Epaisseur minimale du revêtement - généralités** 

La norme NBN EN ISO 1461 détermine les épaisseurs minimales de revêtements : 

- pour objets non-centrifugés 

- pour objets centrifugés 

|•<br>pour obje|ts centrifugés||||
|---|---|---|---|---|
|**Epaisseur de la**<br>**pièce**|**Epaisseur locale**<br>**de revêtement**<br>(valeur minimale)<br>µm|**Masse locale de**<br>**revêtement**<br>(valeur minimale)<br>g/m2|**Epaisseur**<br>**moyenne de**<br>**revêtement**<br>(valeur minimale)<br>µm|**Masse moyenne**<br>**de revêtement**<br>(valeur minimale)<br>g/m2|
|Acier > 6 mm|70|505|85|610|
|Acier > 3 mm|55|395|70|505|
|Acier ≥ 1,5 mm|45|325|55|395|
|Acier < 1,5 mm|35|250|45|325|
|Pièces moulées<br>≥6 mm|70|505|80|575|
|Pièces moulées<br><6 mm|60|430|70|505|



Tableau C40.3-3 : Epaisseurs et masse minimales de revêtement sur objets non centrifugés _(d’après NBN EN ISO 1461)_

|**Epaisseur de la**<br>**pièce**|**Epaisseur locale**<br>**de revêtement**<br>(valeur minimale)<br>µm|**Masse locale de**<br>**revêtement**<br>(valeur minimale)<br>g/m2|**Epaisseur**<br>**moyenne de**<br>**revêtement**<br>(valeur minimale)<br>µm|**Masse moyenne**<br>**de revêtement**<br>(valeur minimale)<br>g/m2|
|---|---|---|---|---|
|Pièces filetées<br>diam.>6 mm|40|285|50|360|
|Pièces filetées<br>diam.≤6 mm|20|145|25|180|



Tableau C40.3-4 : Epaisseurs et masse minimales de revêtement sur objets centrifugés _(d’après NBN EN ISO 1461)_ 

Notes : 

- la galvanisation par centrifugation est uniquement admise pour les pièces filetées (boulons, écrous, vis) 

- la masse de revêtement est déterminée en utilisant une masse volumique du revêtement de 7,2 g/cm[3] 

**2.3.1.2. Epaisseur minimale du revêtement en fonction des classes de corrosivité** 

Les exigences suivantes doivent être respectées selon les cas : 

|**Classe de corrosivité**|**Epaisseur du revêtement métallique(µm)**|**Epaisseur du revêtement métallique(µm)**|
|---|---|---|
||Revêtements non destinés à être<br>peints|Revêtements faisant partie d’un<br>système duplex|
|C1|suivant tableaux C40.3-3 et -4|suivant tableaux C40.3-3 et -4|
|C2|||
|C3|||
|C4|85 µm(*)||
|C5|application interdite||
|Cx|||



Tableau C40.3-5 : Epaisseurs minimales de revêtement pour galvanisation sur produits finis 

Note (*): à aucun endroit l’épaisseur du revêtement ne peut être inférieure à cette valeur 

**2.3.2. Galvanisation à chaud en continu** 

**2.3.2.1. Désignation du revêtement** 

La norme NBN EN 10346 désigne le revêtement métallique obtenu par galvanisation à chaud en continu par le symbole lié à la composition chimique du revêtement (Z (zinc), ZA (zinc-aluminium), AZ (aluminium-zinc), ZF (zinc-fer), AS (aluminium-silicium)) et un nombre correspondant à la masse nominale du revêtement (en g/m[2] ) sur les deux faces. 

**2.3.2.2. Exigences pour le revêtement en fonction des classes de corrosivité** 

Les exigences suivantes doivent être respectées selon les cas :

|**Classe de corrosivité**|**Désignation du revêtement métallique(µm)**|**Désignation du revêtement métallique(µm)**|**Désignation du revêtement métallique(µm)**|
|---|---|---|---|
||Revêtements non destinés à être peints||Revêtements faisant partie<br>d’un système duplex|
||Climat intérieur|Climat extérieur|Z275|
|C1|Z275|(Z275) (*)||
|C2||||
|C3||||
|C4|application interdite|||
|C5||||
|Cx||||



Tableau C40.3-6 : Exigences de revêtement pour galvanisation en continu 

Note : 

- (*) : l’acier galvanisé en continu non peint n’est autorisé que lorsqu’il est protégé contre les intempéries par une enveloppe étanche (par exemple conduit d’air isolé et finition avec feuille d’alu) 

- Le Z275 correspond avec une épaisseur de 19 µm 

- une épaisseur de plus de Z275 n’est pas autorisée afin d’éviter l’écaillage du revêtement lors du pliage des tôles 

- d’autres types de revêtement (ZA, AZ, ZF ou AS) sont autorisés pour autant que l’entrepreneur / fabricant peut prouver qu’ils présentent la même résistance à la corrosion que le Z275 pour l’application concernée 

**2.3.2.3. Autres exigences pour le revêtement (selon NBN EN 10346)** 

Aspect et qualité de surface : pas d’exigences 

Traitement de surface supplémentaire (destiné à éviter la corrosion pendant le stockage et le transport) : passivation chimique (C) ou phosphatation (P). 

**2.3.3. Galvanisation à chaud sur lignes automatiques** 

Concerne uniquement les tubes en acier ainsi que les profilés creux en acier. 

**2.3.3.1. Désignation du revêtement** 

La norme NBN EN 10240 distingue deux applications : 

- catégorie A : pour installations de gaz et d’eau 

- catégorie B : autres applications, telles que la construction 

La lettre de la catégorie est suivie d’un chiffre (1 à 3) pour indiquer l’épaisseur du revêtement ; pour la catégorie A il s’agit de l’épaisseur à l’intérieur du tube, pour la catégorie B à l’extérieur de celui-ci. 

**2.3.3.2. Exigences pour le revêtement en fonction des classes de corrosivité** 

Les exigences suivantes doivent être respectées selon les cas : 

Revêtements non destinés à être peints : 

- installations de gaz et d’eau : qualité de revêtement A1 (épaisseur minimale 55 µm) ; toutefois si le tube se trouve dans un environnement de la classe de corrosivité C4, l’épaisseur minimale du revêtement à l’extérieur du tube doit être également 55 µm 

- autres applications : `o` classes C1 et C2 : qualité de revêtement B3 (épaisseur minimale 25 µm) `o` classe C3 : qualité de revêtement B2 (épaisseur minimale 40 µm) 

   - classe C4 : qualité de revêtement B1 (épaisseur minimale 55 µm) 

   - `o` classe C5 : application interdite

Revêtements faisant partie d’un système duplex: 

- installations de gaz et d’eau : qualité de revêtement A1 

- autres applications : qualité de revêtement B3 

**2.4. Electrozingage (NBN EN ISO 2081)** 

L’électrozingage est uniquement autorisé pour le matériel de fixation tel que vis, boulons, crochets et fils d'acier, se trouvant dans un environnement intérieur de la classe de corrosivité C1 ou C2. 

L’épaisseur minimale du revêtement est de 12 µm. 

**3. Systèmes de peinture** 

**3.1. Généralités** 

Les présentes prescriptions traitent de la protection contre la corrosion de l'acier nu et de l'acier revêtu métallique réalisée à l'aide de peintures liquides (laquage) ou poudres (thermolaquage). 

Les normes suivantes sont d’application: 

- La série de normes NBN EN ISO 12944 (parties 1 à 8) qui traitent de la protection à l'aide de systèmes de peinture liquide 

- La norme NBN EN 15773 qui spécifie les exigences et les lignes directrices pour l’application industrielle des peintures en poudre sur acier galvanisé (système duplex) 

- La norme NBN EN 13438 qui spécifie les performances des revêtements de poudre organique pour produits en acier galvanisé utilisés dans la construction. 

**3.2. Exigences relatives aux systèmes de peinture** 

Le type de peinture, le nombre de couches appliquées et l’épaisseur des couches sont en correspondance avec la classe de corrosivité, les conditions d’utilisation de l’élément peint et la nature du support. 

Pour les corps de chauffe, tuyauteries d’eau chaude etc. la peinture doit résister à la température maximale de l’élément en fonctionnement. 

Avant toute peinture, une préparation du support est requise afin d’obtenir une surface propre et homogène, apte à recevoir le revêtement. Ce traitement s’effectue soit chimiquement soit mécaniquement par sablage ou grenaillage Sa 2,5 (NBN EN ISO 1944-4 et NBN EN ISO 8501-1). 

En général, les conditions d’application spécifiées par le fabricant de la peinture doivent être suivies. 

La couleur et la brillance sont choisies parmi la gamme standard du fabricant de l’élément peint. Toutefois, le cahier spécial des charges peut imposer une teinte RAL de finition ainsi qu’une brillance déterminée, ou une teinte RAL de finition ainsi qu’une brillance au choix du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]].

**3.3. Exigences de prestations des systèmes de peinture finis** 

**3.3.1. Aspect** 

Un contrôle visuel (à l’œil nu) des faces visibles doit être effectué, perpendiculairement à la surface, à une distance de 3 mètres pour les applications intérieures et de 5 mètres pour les applications extérieures. A cette distance, le revêtement ne peut présenter de rides, de coulées, d’ondulations, d’inclusions de particules ou d’autres irrégularités de la surface. Aucune porosité gênante ne peut être détectée. 

Pour les éléments apparents situés dans des locaux occupés et parachevés comme bureaux, salles, couloirs, sanitaires, cuisines, etc. le niveau de finition du revêtement est adapté aux exigences en matière d’esthétique. 

**3.3.2. Epaisseur** 

L’épaisseur du feuil sec spécifiée (épaisseur nominale du feuil sec) pour chaque couche ou pour l'ensemble du système de peinture est contrôlée par une des méthodes décrites dans la norme NBN EN ISO 2808. 

Sauf dispositions contraires convenues, les critères d'acceptation suivants s'appliquent: 

- la moyenne arithmétique de toutes les épaisseurs individuelles du feuil sec doit être supérieure ou égale à la valeur de l'épaisseur nominale du feuil sec; 

- toutes les épaisseurs individuelles du feuil sec doivent être supérieures ou égales à 80 % de l'épaisseur nominale du feuil sec; 

- les épaisseurs individuelles du feuil sec comprises entre 80 % et 100 % de l'épaisseur nominale du feuil sec ne sont acceptables qu'à condition que le nombre de ces mesurages soit inférieur à 20 % du nombre total de mesurages individuels relevés; 

- toutes les épaisseurs individuelles du feuil sec doivent être inférieures ou égales à l'épaisseur maximale spécifiée du feuil sec. Pour certains produits ou systèmes, il existe une épaisseur maximale critique du feuil sec à respecter au-dessus de laquelle les performances de la peinture ou du système de peinture peuvent être altérées. Les informations données dans la fiche technique du fabricant de peinture doivent être appliquées à de tels produits ou systèmes 

**3.3.3. Adhérence** 

La résistance des revêtements organiques à être séparés de leur subjectile est évaluée par un essai de quadrillage après durcissement complet de la peinture selon la norme NBN EN ISO 2409. Aucun résultat ne peut être inférieur à la classe 1 (détachement de petites écailles aux intersections des incisions et moins de 5% de la zone quadrillée est affectée). 

Toutefois, cette méthode ne peut être considérée comme un moyen de mesurer l’adhérence du revêtement.  Si une mesure d’adhérence est souhaitée, il faut se référer à la norme NBN EN ISO 4624 (essai de traction). 

**3.3.4. Dureté** 

La dureté du film de peinture doit être contrôlée conformément à l’essai d’amortissement du pendule de Persoz (NBN EN ISO 1522) ou conformément à l’essai de dureté Buchholz (NBN EN ISO 2815). 

La dureté doit correspondre aux spécifications du fournisseur, mais ne peut pas être inférieure à 100 Ps (secondes Persoz) ni inférieure à une résistance à l’indentation de 80 (Buchholz). 

**3.3.5. Durabilité et essais de corrosion en atmosphère artificielle** 

Le cas échéant, la durabilité d'un système de peinture requise pour une application prévue peut être évaluée par des essais de vieillissement artificiel tels que ceux décrits dans la norme EN ISO 129446.

Toutefois, les résultats de ces essais doivent être utilisés avec précaution. En effet, le vieillissement artificiel ne conduit pas nécessairement aux mêmes résultats que l’exposition naturelle. Plusieurs facteurs ont une influence sur l’évolution de Ia dégradation des revêtements et, au laboratoire, il n'est pas possible de les accélérer tous dans le sens qu’il conviendrait. 

**3.4. Prescriptions pour peinture sur chantier** 

Les prescriptions suivantes concernent la peinture sur chantier des pièces en acier non galvanisé ou métallisé. Les exigences des points 3.2. et 3.3. sont également d’application. Les couches successives sont de teinte différente. 

**3.4.1. Tuyauteries non à calorifuger** 

1. Décapage à la brosse métallique et à l’éponge métallique, y compris enlèvement de toute rouille et de peinture éventuelle en mauvais état 

2. Application d’une couche primaire anticorrosion (*) 

3. Application d’une deuxième couche anticorrosion sur les parties qui seraient inaccessibles après pose 

4. Application d’une couche intermédiaire 

5. Application d’une couche de finition, couleur et brillance au choix du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] 

**3.4.2. Tuyauteries à calorifuger** 

1. Décapage à la brosse métallique et à l’éponge métallique, y compris enlèvement de toute rouille et de peinture éventuelle en mauvais état (*) 

2. Application d’une couche primaire anticorrosion (*) 

3. Application d’une deuxième couche anticorrosion 

Note (*) : il est également permis d’utiliser des tubes qui ont déjà été nettoyés et qui ont reçu une couche primaire anticorrosion en usine. Les travaux sur site commencent par une retouche de la couche primaire à l'endroit des joints et des dommages et se poursuivent par le point 3. 

**3.4.3. Autres pièces en acier** 

Concerne toutes pièces en acier telles que supports, consoles, brides, socles métalliques, bâtis etc.. 

1. Décapage à la brosse métallique et à l’éponge métallique, y compris enlèvement de toute rouille et de peinture éventuelle en mauvais état 

2. Application d’une couche primaire anticorrosion 

3. Application d’une deuxième couche anticorrosion 

Les fourreaux, supports etc. encastrés dans les maçonneries ou béton sont peints avant leur pose.
