---
type: document-section
document_id: cct-105
section_id: doc105-tech-0224
ordre_document: 247
titre: ARTICLE C40. PAR. 5. PRESCRIPTIONS DE CONCEPTION ET D’ASSEMBLAGE
aliases:
  - CCT 105 — HVAC FR 2023 — 247 ARTICLE C40. PAR. 5. PRESCRIPTIONS DE CONCEPTION ET D’ASSEMBLAGE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/246-article-c40-par-4-prescriptions-specifiques-aux-autres-metaux|ARTICLE C40. PAR. 4. PRESCRIPTIONS SPECIFIQUES AUX AUTRES METAUX]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/248-article-c40-par-6-essais-d-evaluation-des-performances-et-marquage|ARTICLE C40. PAR. 6. ESSAIS D’EVALUATION DES PERFORMANCES ET MARQUAGE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 247_article_c40._par._5._prescriptions_de_conception_et_dassemblage.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C40. PAR. 5. PRESCRIPTIONS DE CONCEPTION ET D’ASSEMBLAGE 

**1. Principes de conception visant à diminuer les risques de corrosion** 

**1.1. Géométrie et accès** 

La géométrie des pièces influence sensiblement les risques de corrosion.  Il convient d'éviter les poches et cavités favorisant l'accumulation d'eau et de saleté entrainant le développement de corrosion caverneuse. Ainsi on évitera certaines positions de profilés et certains types de joints propices à la rétention de l’eau. 

Les surfaces qui présentent néanmoins un risque (par ex. surfaces à faible pente) doivent être nettoyées régulièrement pour éliminer poussières, dépôts, feuilles, etc. Les installations doivent être exécutées afin de permettre une bonne accessibilité à ces surfaces. 

S’il reste malgré tout des éléments inaccessibles, d'autres mesures doivent être prises (par exemple fabrication d'éléments à partir d'un matériau résistant à la corrosion, conception d'éléments remplaçables ou prise en compte d'un surdimensionnement pour corrosion). 

**1.2. Utilisation conjointe de deux métaux** 

**1.2.1. Corrosion galvanique avec contact direct** 

Lorsque deux métaux de différente nature sont en contact direct (ex : points d’assemblage) et en présence d'un électrolyte tel que l'humidité, il y a un risque de corrosion galvanique ou bimétallique. Le métal le plus électronégatif, c’est à-dire le moins noble ou le plus anodique se corrodera préférentiellement. 

De façon générale et dans la mesure du possible, tout contact entre métaux différents doit être évité. Cependant, si cela ne peut être évité, il faudra tenir compte de ce qui est précisé ci-après. 

Il existe une échelle de potentiels électrochimiques qui permet de déterminer les risques de corrosion galvanique entre deux métaux associés dans un environnement donné. Sur base de cette échelle, la norme NBN EN ISO 14713-1 propose une série « galvanique » indiquant l'emplacement des métaux les uns par rapport aux autres (tableau C40.5-1) 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0666-12.png)


**----- Start of picture text -----**<br>
Anodique – qui est plus prédisposé à la corrosion<br>Magnésium<br>Zinc<br>Aluminium<br>Carbone et aciers faiblement alliés<br>Fonte<br>Plomb<br>Etain<br>Cuivre, laiton, bronze<br>Nickel (passif)<br>Titane<br>Acier inoxydable<br>Cathodique – qui est moins prédisposé à la corrosion<br>**----- End of picture text -----**<br>


Tableau C40.5-1 — Séries galvaniques (sur la base des potentiels électrochimiques)

Généralement, le risque de corrosion galvanique augmente avec la différence de potentiel électrochimique entre les deux métaux, c'est-à-dire que plus deux métaux sont éloignés l'un de l'autre dans la série galvanique, plus le métal le moins noble risque de se corroder. Ainsi, par exemple, on veillera à ne pas mettre l’acier (fer) en contact avec le cuivre dont le potentiel est fortement supérieur à celui du fer. 

Cependant, le potentiel électrochimique peut varier du fait de la formation d'une couche d'oxyde et il ne peut, à lui seul, être utilisé pour déterminer l'existence et la sévérité de la corrosion galvanique car d'autres facteurs tels que ceux indiqués ci-dessous sont également importants : 

- Le rapport de la surface des deux métaux est essentiel et, dans l'idéal, il convient que le rapport des surfaces métal anodique (moins noble) / métal cathodique (plus noble) soit élevé. 

- Pour amorcer la corrosion galvanique, un électrolyte doit relier les deux métaux présents. Dans des environnements intérieurs secs, le potentiel de corrosion galvanique est très faible, alors que, dans des conditions atmosphériques extérieures, le potentiel augmente du fait de la présence d'eau sous la forme de pluie et de condensation. Les conditions d'exposition les plus défavorables sont celles de l'immersion dans l’eau de mer ou dans les sols. 

- Dans tous les cas où le risque de corrosion est trop important, le couplage doit être évité par interposition d'un matériau isolant non métallique, chimiquement inactif pour les métaux utilisés.  Pour ce qui concerne les assemblages boulonnés, cela peut être obtenu en utilisant des rondelles en néoprène ou en plastique; pour les surfaces qui se chevauchent, il est possible d'utiliser des entretoises en plastique ou de peindre l'une des surfaces avec un système de peinture approprié. 

**1.2.2. Corrosion galvanique sans contact direct** 

Une corrosion localisée peut générer des produits de corrosion solubles qui, après déplacement, vont se déposer sur le métal le moins noble et provoquer une corrosion galvanique locale de ce métal. 

Dans les réseaux de tuyauteries, un matériau plutôt cathodique (par exemple cuivre) ne peut donc être utilisé en amont d’un matériau plutôt anodique (par exemple acier ou acier galvanisé). 

**1.3. Liaisons équipotentielles (mise à la terre)** 

Bien que le raccord à la terre via des liaisons équipotentielles des éléments métalliques d’un bâtiment ait pour but de protéger les occupants contre d’éventuels courants perdus, ce type de raccord empêchera également l’apparition possible d’une corrosion due à la présence éventuelle de courants vagabonds. 

**2. Usinage** 

**2.1. Perforation** 

L’opération de perforation ne pose un problème que pour l'acier. 

**2.1.1. Perforation avant revêtement** 

L'opération ne pose pas de problème particulier, dans la mesure où il est veillé à ce qu’à l'endroit des perforations, la peinture soit appliquée avec grand soin. 

**2.1.2. Perforation après revêtement** 

Pour les aciers revêtus la perforation est particulièrement un point faible parce qu'à cet endroit, l'acier nu émerge à nouveau, et la protection supplémentaire escomptée n'existe donc plus. 

Dans certaines circonstances, le revêtement métallique en zinc continue néanmoins à assurer la protection du métal mis à nu. Dans ce cas, la distance entre le métal mis à nu et le zinc ne peut pas

dépasser 2 mm.  L'acier recouvert d’aluminium ne possède pas cette propriété. 

Dans tous les autres cas, la surface mise à nu doit être isolée de l'air et de l'eau sur le champ. Ceci implique que les environs immédiats des perforations soient traités à l’aide d’un produit antirouille, adapté au métal en question. 

**2.2. Pliage** 

Pour que le pliage n'influe pas sur les propriétés anticorrosion du métal, il convient de s’en tenir soit aux consignes du fabricant, soit aux normes ou aux prescriptions techniques en vigueur. En particulier, pour les tôles galvanisées en continu, il faut faire attention au détachement du revêtement. 

**2.3. Emboutissage** 

L'emboutissage n'est admis que pour les appareils et matériaux utilisés en climat intérieur, et pour autant qu'un essai de quadrillage selon la norme NBN EN ISO 2409 donne pour résultat "0" (les bords des incisions sont parfaitement lisses, aucun des carrés du quadrillage ne s’est détaché). 

**2.4. Soudage** 

**2.4.1. Acier avec revêtement organique** 

Le métal peint n'est jamais soudé. 

**2.4.2. Acier avec revêtement métallique** 

Il est nécessaire de retirer localement le revêtement sur la zone à souder, avant le soudage, pour garantir une soudure de meilleure qualité. Après le soudage, il convient de reconditionner localement la protection par projection thermique, utilisation de «baguettes de brasure» et/ou application de peintures riches en zinc. 

Pour les systèmes duplex, après le soudage d'aciers revêtus, il convient de préparer la surface au niveau de qualité spécifiée pour la préparation de l'ensemble de la structure en acier, avant d'y appliquer une peinture. 

**2.4.3. Acier inoxydable** 

Seul l’acier inoxydable dont la désignation atteste la soudabilité peut être soudé. Le type de soudure et la nature des baguettes de soudure doivent être spécifiques pour l’acier en question. Il convient de contrôler les conditions de soudage de sorte que la décoloration due à la chaleur dans la zone soudée soit réduite au minimum et que la résistance à la corrosion ne soit pas amoindrie. 

Les outils pour finir la surface des soudures (par exemple polissage) doivent être compatibles avec l’acier inoxydable en question, afin d’éviter la corrosion. 

**2.4.4. Autres métaux** 

La méthode de soudure et les matériaux utilisés doivent être compatibles avec le métal en question. 

**3. Assemblage** 

**3.1. Généralités** 

Aux endroits où l’assemblage a éventuellement endommagé le revêtement, celui-ci est réparé conformément au point. 2.1.2.

**3.2. Assemblage par vis et boulons** 

Il faut faire attention à la corrosion galvanique, voir prescriptions du point 1.2.1. Les boulons eux-mêmes peuvent aussi provoquer la corrosion galvanique, ainsi il faut par exemple éviter d’utiliser des boulons en acier inoxydable pour assembler des éléments en acier galvanisé. 

**3.3. Collage** 

L’assemblage des métaux par collage peut se faire au moyen de colles appropriées (colles époxydes, polyuréthanes, acryliques à deux composants, colles anaérobies, adhésifs thermostables, etc. .) 

Un traitement de surface du métal avant collage sera d’office effectué au préalable sur les surfaces qui doivent être collées pour garantir la résistance à long terme et la fiabilité des raccords assemblés.
