---
type: document-section
document_id: cct-105
section_id: doc105-tech-0225
ordre_document: 248
titre: ARTICLE C40. PAR. 6. ESSAIS D’EVALUATION DES PERFORMANCES ET MARQUAGE
aliases:
  - CCT 105 — HVAC FR 2023 — 248 ARTICLE C40. PAR. 6. ESSAIS D’EVALUATION DES PERFORMANCES ET MARQUAGE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/247-article-c40-par-5-prescriptions-de-conception-et-d-assemblage|ARTICLE C40. PAR. 5. PRESCRIPTIONS DE CONCEPTION ET D’ASSEMBLAGE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/249-article-c41-calorifuge|ARTICLE C41. CALORIFUGE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 248_article_c40._par._6._essais_devaluation_des_performances_et_marquage.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C40. PAR. 6. ESSAIS D’EVALUATION DES PERFORMANCES 

**ET MARQUAGE** 

Sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], l’entrepreneur fournit une déclaration d’aptitude de la solution qu’il propose (choix du matériau et de son revêtement / de sa protection contre la corrosion) pour l’application concernée, tenant compte de la classe de corrosivité en présence. 

**1. Labels de qualité** 

Toutes les performances demandées dans le présent article peuvent être attestées par un label de qualité. Le label de qualité ne sera livré que sur demande explicite par le cahier spécial des charges ou le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Si l'entrepreneur est en mesure de produire un label de qualité, il n'est procédé à aucune épreuve, pour autant que le label de qualité exige les mêmes caractéristiques que celles qui sont décrites dans le présent article. 

Sont agréés en tant que labels de qualité : 

**a. Les procès-verbaux d’essai récents, délivrés par un laboratoire agréé** 

Un « laboratoire agréé », au sens de la présente prescription, est un laboratoire qui satisfait à une des deux conditions suivantes : 

- Etre agréé par BELAC, unique organisme belge d’accréditation depuis le 1er août 2006, placé sous la responsabilité du SPF Economie, P.M.E., Classes moyennes et Energie 

- Etre spécialisé dans la matière dont il s'agit et en cette qualité, être reconnu comme indépendant. 

"Récent" signifie, dans le présent contexte, "ne remontant pas à plus de 3 ans". 

La simple production d’un procès-verbal émanant d’un laboratoire agréé, et dans lequel, il est signalé que la composition et fabrication du produit dont il s'agit n'ont pas été modifiées, a automatiquement pour effet de prolonger de 3 ans la validité du label de qualité existant. 

**b. Un Agrément Technique** 

Il est accordé par un service compétent en la matière, membre de l'Union européenne pour l'Agrément Technique dans la construction, service qui doit être établi dans un des pays membres de l’Union. 

**c. Une Marque de Conformité (Marquage CE)** 

Le marquage CE est appliqué par le fabricant sur les produits pour lesquels il a signé une déclaration de conformité. Le respect de la réglementation et des directives applicables peut être évalué par un organisme notifié reconnu par un des pays membres de la C.E. 

**2. Essais** 

S'il ne peut être satisfait aux dispositions du point 1., il peut être demandé de procéder à des essais qui attestent le respect des performances décrites dans cet article. 

S'il y est seulement satisfait en partie, des essais complémentaires seront réalisés. 

Les essais présentés restent valables pendant 3 ans. Une prolongation de la période de validité est possible sous les mêmes conditions que celles citées au point. 1. ci-avant.

Les essais sont réalisés, soit sur les pièces à traiter ou des parties de celles-ci, soit sur des éprouvettes, au choix du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

**2.1. Essais sur pièces ou appareils** 

Si les essais sont réalisés sur les pièces ou les appareils mêmes ou sur des parties de ceux-ci, le pouvoir adjudicateur peut prélever au hasard trois appareils ou parties d’appareil sur la production en cours ; il y appose une marque, et en envoie un exemplaire à un laboratoire agréé. 

Si les essais sont satisfaisants, la réception du lot à fournir est accordée. Sinon, toute livraison de la production en cours est refusée, à moins que des contre-essais ne soient positifs. 

**2.2. Essais sur éprouvettes** 

Si les essais sont réalisés sur éprouvettes, il est découpé pour chaque essai, sous la surveillance du pouvoir adjudicateur, un jeu de trois éprouvettes, dans une tôle que le fabricant a préalablement traitée de la même façon que l'appareil. La zone où les panneaux sont prélevés est délimitée par des parallèles aux bords de la tôle, situées à une distance "3L" de ces bords, L étant la plus grande dimension des éprouvettes. L’intervalle séparant deux éprouvettes l'une de l’autre est de 1,5 L au moins. 

Les éprouvettes d’essai sont composées du même métal que l'appareil auquel elles se rapportent. Elles sont traitées et finies comme serait parachevé l'appareil. Sont, de ce fait, caduques toute autre définition des éprouvettes, incluse dans la norme correspondante, ainsi que toute description de la "préparation" desdites éprouvettes, à l'exclusion des exigences touchant à la conservation et au lavage. 

Sauf mention contraire dans le présent cahier des charges-type, les essais d’évaluation des performances sont toujours effectués sur le système de revêtement fini et non sur les couches intermédiaires. 

Les dimensions des éprouvettes d’essai sont prescrites soit par la norme correspondante, soit par les exigences du matériel d'essai à employer. 

Pour chaque essai, une seule éprouvette est envoyée à un laboratoire agréé. Si l’essai est satisfaisant, la réception de la fourniture est accordée. S'il ne l'est pas, et si les contre-essais éventuels ne le sont pas davantage, toute fourniture provenant de la production en cours est refusée. Dans le cas où les contre-essais éventuels sont satisfaisants, il est procédé aux essais sur les appareils mêmes ou sur leurs éléments. 

Les deuxième et troisième éprouvettes sont conservées à chaque fois, pour permettre à l'entrepreneur et/ou au pouvoir adjudicateur de faire procéder à des contre-essais. Un contre-essai est effectué pour la raison qu’une des deux parties n’est pas d' accord sur le résultat du premier essai ; il se fait sous le contrôle des deux parties intéressées. 

**2.3. Coût des essais** 

Sauf disposition contraire dans le cahier spécial des charges ou dans d’autres articles du chapitre C du présent cahier des charges-type, le coût des essais est reparti comme suit : 

- essais : à charge du pouvoir adjudicateur 

- contre-essais : à charge de l'entrepreneur
