---
type: document-section
document_id: cct-105
section_id: doc105-tech-0002
ordre_document: 25
titre: ARTICLE A0. Références normatives
aliases:
  - CCT 105 — HVAC FR 2023 — 25 ARTICLE A0. Références normatives
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/24-chapitre-a-calcul-des-installations|CHAPITRE A CALCUL DES INSTALLATIONS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/26-article-a1-deperditions-thermiques|ARTICLE A1. Déperditions thermiques]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 25_article_a0._références_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

### ARTICLE A0. RÉFÉRENCES NORMATIVES 

Les principales normes relatives au champ d’application du présent chapitre sont les suivantes : 

|**Norme**|**Titre**|**Date**|
|---|---|---|
|NBN B 62 002|Performances thermiques des bâtiments – Calcul<br>des coefficients de transmission thermique (valeurs<br>U) des composants et éléments de bâtiments –<br>Calcul des coefficients de transfert de chaleur par<br>transmission (valeur HT) et par ventilation (HV)|11/2008|
|NBN EN 12828<br>+A1|Systèmes de chauffage dans les bâtiments –<br>Conception des systèmes de chauffage à eau|05/2014|
|NBN EN 12831-<br>1|Performance énergétique des bâtiments

- Méthode<br>de calcul de la charge thermique nominale

- Partie<br>1 : Charge de chauffage des locaux, module M3-3|08/2017|
|NBN EN 12831-<br>1 ANB|Performance énergétique des bâtiments

- Méthode<br>de calcul de la charge thermique nominale

- Partie<br>1 : Charge de chauffage des locaux

- Annexe<br>nationale|03/2020|
|CEN/TR 12831-<br>2|Performance énergétique des bâtiments

- Méthode<br>de calcul de la charge thermique nominale

- Partie<br>2 : Explication et justification de l’EN 12831-1,<br>Module M3-3|04/2017|
|NBN EN 12831-<br>3|Performance<br>énergétique<br>des<br>bâtiments<br>—<br>Méthode de calcul de la charge thermique nominale<br>— Partie 3 : Charge thermique des systèmes de<br>production d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] et caractérisation<br>des besoins, Module M8-2, M8-3|08/2017|
|CEN/TR 12831-<br>4|Performance énergétique des bâtiments

- Méthode<br>de calcul de la charge thermique nominale

- Partie<br>4 : Explication et justification de l’EN 12831-3,<br>Modules M8-2, M8-3|04/2017|
|NBN EN 12977-<br>1|Installations<br>solaires<br>thermiques<br>et<br>leurs<br>composants

- Installations assemblées à façon -<br>Partie 1 : Exigences générales pour chauffe-eau<br>solaires et installations solaires combinées|04/2018|
|DIN 4807-5|Expansion vessels

- Part 5: Closed expansion<br>vessels<br>with<br>membrane<br>for<br>drinking<br>water<br>installations,<br>Requirements,<br>test,<br>design<br>and<br>designation, DVGW code of practice|03/1997|



Le présent chapitre fait également référence aux documents suivants : 

|**Document**|**Titre**|**Date**|
|---|---|---|
|ATIC|Calcul des gains et charges calorifiques des locaux<br>et bâtiments|12/2017|
|Note<br>d’information<br>SAPC n°17|Méthode de calcul pour vases d’expansion dans des<br>installations<br>de<br>chauffage<br>central<br>et<br>de<br>refroidissement|1991|
|RAPPORT<br>CSTC n°14|Conception et dimensionnement des installations de<br>chauffage central à eau chaude|04/2013|
|RAPPORT<br>CSTC n°15|Calcul des pertes de pression et dimensionnement<br>des réseaux aérauliques|02/2014|
|RAPPORT<br>CSTC n°22|Chauffage central à eau chaude - Dimensionnement<br>des vases d’expansion fermés à pression variable|10/2022|
