---
type: document-section
document_id: cct-105
section_id: doc105-tech-0228
ordre_document: 251
titre: ARTICLE C41. PAR. 1. PROPRIETES GENERALES DES MATERIAUX
aliases:
  - CCT 105 — HVAC FR 2023 — 251 ARTICLE C41. PAR. 1. PROPRIETES GENERALES DES MATERIAUX
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/250-article-c41-par-0-references-normatives|ARTICLE C41. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/252-article-c41-par-2-calorifuge-des-tuyauteries-pour-le-transport-d-eau-chaude-de-vapeur-et-de-flu|ARTICLE C41. PAR. 2. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU CHAUDE, DE VAPEUR ET DE FLUIDE THERMIQUE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 251_article_c41._par._1._proprietes_generales_des_materiaux.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C41. PAR. 1. PROPRIETES GENERALES DES MATERIAUX 

**1. Matériaux d’isolation thermique** 

Les matériaux d'isolation thermique présentent les propriétés suivantes : 

**1.1. Caractéristiques hygrothermiques** 

Le coefficient de conduction thermique λ du matériau est inférieur ou égal à 0,045 W/(m.K) aux conditions hygrothermiques normales d'utilisation. 

Le matériau est peu ou n'est pas capillaire. 

Le matériau est peu ou n'est pas hygroscopique. 

L’absorption d’eau mesurée suivant NBN EN 1609 ou NBN EN 13472 est inférieure à 1 kg/m². 

Le matériau résiste aux conditions de température et humidité ambiante et à la température de l’élément calorifugé en utilisation en fonction de l’application. 

**1.2. Caractéristiques mécaniques** 

La résistance mécanique du calorifuge et du système d’isolation sont appropriés à l'usage. 

Le matériau résiste aux vibrations. 

Dans les conditions normales d’utilisation, le matériau présente une stabilité dimensionnelle dans le temps. 

**1.3. Comportement vis-à-vis de l’environnement** 

Le matériau n'est pas agressif vis-à-vis des éléments à isoler. 

Le matériau est durable, imputrescible et résistant à la vermine. 

Il ne peut contenir de substances nutritives favorisant le développement de micro-organismes ou attirant les insectes ou les rongeurs. 

Les matériaux fibreux ne peuvent dégager des concentrations de fines particules qui soient nocives pour la santé. 

Les mousses synthétiques ne contiennent pas de CFC/HCFC et présentent un facteur d’appauvrissement de la couche d’ozone (Ozone Depletion Potential) ODP = 0. 

**1.4. Caractéristiques du revêtement** 

La finition et le revêtement du calorifuge sont solides, durables et adaptés aux conditions d’utilisation et aux conditions ambiantes dans lesquelles il est placé. 

En particulier, le revêtement résiste à la corrosion pouvant provenir de l'extérieur, ou de l'isolation. 

Il résiste aux intempéries, aux rayons UV, à l’oxydation et aux attaques d’animaux s’il est placé à l’extérieur des bâtiments.

**1.5. Réaction au feu** 

A l’intérieur des bâtiments, 

- il sera tenu compte des impositions de l’AR du 7 juillet 1994 fixant les règles de base en matière de prévention contre l’incendie, modifié notamment par l’AR du ~~12 juillet 2012~~ 20 mai 2022. 

- la réaction au feu du **matériau** d’isolation est telle qu'il soit au minimum **classé B** suivant la NBN EN 13501-1 (BL pour les produits linéaires d’isolation de tuyauteries). 

- la réaction au feu du **revêtement** appliqué sur le calorifuge est telle qu'il soit au minimum **classé C** suivant la norme NBN EN 13501-1. 

- dans les chemins d’évacuation ainsi que dans les gaines techniques et les endroits inaccessibles après parachèvement du bâtiment, les produits d’isolation des conduits d’air, leur revêtement inclus, sont en matériaux répondant au moins à la classe **A2-s1, d0** _(AR du_ ~~_12 juillet 2012_~~ _20 mai 2022, annexe 2/1, 3/1 et 4/1, point 6.7.2.1)_ . 

Ces exigences ne s’appliquent pas : 

   - aux compartiments des bâtiments bas et moyens à occupation exclusivement diurne dont la superficie est inférieure à 1250 m² 

   - aux compartiments équipés d’une installation d’extinction automatique de type sprinklage appropriée aux risques présents 

- l’isolation

- revêtement inclus

- des sections de tuyauteries situées en apparent au plafond des chemins d’évacuation, doit être de classe **d0** selon NBN EN 13501-1 en ce qui concerne la production de gouttelettes / particules enflammées. 

- de plus, pour des applications ou situations particulièrement sensibles, le cahier spécial des charges peut prescrire des exigences plus sévères en matière de réaction au feu des matériaux d’isolation et de revêtement, par exemple en imposant localement une classe de production de fumées s2, voire même s1. 

**2. Echantillons** 

Sur demande du pouvoir adjudicateur, l'entrepreneur présente pour approbation un échantillon des matériaux proposés. 

L'échantillon est, suivant le cas, posé sur : 

- un tronçon de tuyauterie DN 25 avec un coude de 90° et pourvu du revêtement et d'une manchette ; 

- un tronçon de conduit d'air de section 0,30 m x 0,60 m ayant une longueur de 1 m, composé de deux tronçons de conduit et de leur raccord transversal, et pourvu du revêtement proposé. 

**3. Certificats** 

Les produits proposés portent le marquage CE et sont couverts : 

- par un agrément technique belge ou européen 

- ou par une autre certification attestant des caractéristiques techniques, délivrée par un organisme indépendant. 

Sur demande du pouvoir adjudicateur, l'entrepreneur fournit une copie des procès-verbaux d’essais ou autres documents probants (tels que par exemple la déclaration des performances du produit conformément au règlement européen UE 305/11) attestant des caractéristiques du produit proposé, du coefficient de conduction thermique du matériau (et de l’évolution de celui-ci en fonction de la température et du vieillissement) ainsi que du classement au feu du matériau, y compris son revêtement éventuel, selon NBN EN 13501.
