---
type: document-section
document_id: cct-105
section_id: doc105-tech-0229
ordre_document: 252
titre: ARTICLE C41. PAR. 2. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU CHAUDE, DE VAPEUR ET DE FLUIDE THERMIQUE
aliases:
  - CCT 105 — HVAC FR 2023 — 252 ARTICLE C41. PAR. 2. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU CHAUDE, DE VAPEUR ET DE FLUIDE THERMIQUE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/251-article-c41-par-1-proprietes-generales-des-materiaux|ARTICLE C41. PAR. 1. PROPRIETES GENERALES DES MATERIAUX]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/253-article-c41-par-3-calorifuge-des-tuyauteries-pour-le-transport-d-eau-froide-glacee|ARTICLE C41. PAR. 3. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU FROIDE / GLACEE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 252_article_c41._par._2._calorifuge_des_tuyauteries_pour_le_transport_deau_chaude_de_vapeur_et_de_fluide_thermique.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE C41. PAR. 2. CALORIFUGE DES TUYAUTERIES POUR LE TRANSPORT D’EAU CHAUDE, DE VAPEUR ET DE FLUIDE THERMIQUE 

**1. Domaine d’application** 

A défaut de prescriptions contradictoires au cahier spécial des charges, les tuyauteries suivantes sont calorifugées : 

**1.1. Tuyauteries de chauffage** 

- a. Toutes les tuyauteries de chauffage se trouvant dans le sol, dans l'ambiance extérieure ou dans les locaux ou espaces qui ne font pas partie du volume protégé d'un bâtiment. Le volume protégé est défini dans la norme NBN B 62-301 et les réglementations régionales relatives à la performance énergétique des bâtiments ; ces dernières primant en cas de discordance. 

   - Sont également incluses dans cette catégorie les tuyauteries se trouvant dans des locaux ou espaces ventilés naturellement et en permanence par de l’air extérieur (chaufferies avec ventilations haute et basse, trémies techniques ventilées en partie haute,…) 

- b. Toutes les tuyauteries de chauffage se trouvant dans des faux-plafonds, faux-planchers, dans des habillages continus des unités terminales de chauffage, dans des locaux techniques ou des gaines techniques, ou dans des espaces inaccessibles après parachèvement, faisant partie du volume protégé d'un bâtiment. 

- c. Toutes les tuyauteries de chauffage passant dans des locaux où un système de climatisation ou refroidissement est prévu et est susceptible de fonctionner en période de chauffe. 

- d. Toutes les tuyauteries de chauffage passant dans des locaux du volume protégé mais desservant d'autres locaux et ne desservant pas le local où elles passent. Une tuyauterie passant dans un local sans alimenter aucun corps de chauffe dans ce local peut cependant être considérée comme "desservant" ce local (et ne doit donc pas être calorifugée) à condition qu'un calcul démontre que les pertes thermiques de la tuyauterie participent à la neutralisation des déperditions du local, c'est-à-dire permettent d'obtenir dans ce local la température souhaitée dans les conditions de base sans toutefois y créer de surchauffe incontrôlée. 

**1.2. Tuyauteries de vapeur, de condensats et d'eau surchauffée (> 111 °C)** 

Toutes ces tuyauteries sont calorifugées quel que soit l’endroit où elles sont placées. 

**1.3. Tuyauteries pour [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]]** 

- a. Toutes les tuyauteries pour [[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] se trouvant dans le sol, dans l'ambiance extérieure ou dans des locaux ou espaces qui ne font pas partie du volume protégé du bâtiment. Le volume protégé est défini dans la norme NBN B 62-301 et les réglementations régionales relatives à la performance énergétique des bâtiments ; ces dernières primant en cas de discordance. 

- b. Toutes les tuyauteries d'[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] qui sont maintenues à température (soit par circulation, soit par ruban chauffant), situées dans le volume protégé d'un bâtiment.

**2. Matériaux admis** 

Pour le calorifuge des tuyauteries chaudes, sont admis, pour autant qu’ils respectent les exigences du PAR 1, notamment en matière de résistance et classement au feu en fonction de l’endroit où ils sont mis en œuvre, les matériaux suivants : 

- La laine minérale MW (NBN EN 14303) 

- La mousse synthétique rigide à cellules fermées (par exemple coquilles en polyuréthane PUR ou polyisocyanurate PIR selon NBN EN 14308, mousse phénolique selon NBN EN 14314,…) 

- La mousse de caoutchouc synthétique souple à cellules fermées, ou mousse élastomère flexible FEF (NBN EN 14304) 

**3. Détermination de l'épaisseur du calorifuge** 

**3.1. Coefficient de transmission thermique linéique** 

Les exigences sont fondées sur les prescriptions de la norme NBN EN 12828:2013 _Systèmes de chauffage dans les bâtiments – Conception des systèmes de chauffage à eau_ , qui définit, en son paragraphe 4.8.2, des classes d’isolation thermique. 

|Isolation|Coefficient de transmission thermique maximal|Coefficient de transmission thermique maximal|
|---|---|---|
|Classe|Tuyauteries de diamètre extérieur<br>de ≤0,4 m|Tuyauteries de diamètre extérieur<br>de >0,4 m ou surfaces planes|
||ULmax (W/mK)|Umax (W/m2K)|
|0|-|-|
|1|3,3 de +0,22|1,17|
|2|2,6 de +0,20|0,88|
|3|2,0 de +0,18|0,66|
|4|1,5 de +0,16|0,49|
|5|1,1 de +0,14|0,35|
|6|0,8 de +0,12|0,22|



Tableau C41.2-1 classes de coefficients de transmission thermique selon NBN EN 12828 

Sauf si des exigences plus sévères sont imposées par les réglementations régionales relatives à la performance énergétique ou par le cahier spécial des charges dans le cas d’installations ou d’applications particulières, la classe exigée est déterminée comme suit, selon l’application et la localisation des tuyauteries à calorifuger : 

**classe 4** , pour : 

- cas a du point 1.1 du présent paragraphe, 

- cas du point 1.2, 

- cas a du point 1.3 

**classe 3** , pour : 

- cas b, c, ou d du point 1.1 du présent paragraphe, 

- cas b du point 1.3 

Pour les tubes en acier, ces classes se traduisent par les valeurs maximales du coefficient de transmission thermique linéique ULmax données dans les six tableaux du point 3.3 ci-après.

**3.2. Relation entre le coefficient de transmission thermique linéique et l’épaisseur du calorifuge** 

La relation entre le coefficient de transmission thermique linéique UL et l’épaisseur du calorifuge est donnée par les formules simplifiées suivantes (voir NBN EN ISO 12241:2008): 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0680-03.png)


où 

- UL = coefficient de transmission thermique linéique (W/mK) 

- RL = résistance thermique linéique (mK/W) 

- λ = coefficient de conduction thermique du calorifuge (W/mK) 

- D2 = diamètre extérieur du calorifuge (m) 

- D1 = diamètre intérieur du calorifuge (m) 

- e = épaisseur du calorifuge 

- he = coefficient d’échange thermique superficiel entre la surface externe en contact avec l’ambiance et celle-ci (W/m²K) 

Pour l’application des présentes prescriptions, la valeur du coefficient he est fixée à 9 W/m²K (même hypothèse que dans l’annexe C de la norme NBN EN 12828). 

Le coefficient de conduction thermique λ est déterminé selon les normes : 

- NBN EN ISO 8497 : 1996 pour les matériaux mis en œuvre selon une surface cylindrique (coquilles pour tuyauteries) 

- NBN EN 12667 : 2001 pour les matériaux mis en œuvre selon une surface plane (plaques) 

La valeur λ utilisée pour le calcul de la transmission thermique : 

- doit correspondre à une valeur moyenne garantie sur une durée de vie raisonnable (minimum 25 ans) du produit utilisé dans des circonstances normales, tenant compte donc de l’effet de vieillissement éventuel du produit ; pour les matériaux pour lesquels les normes prévoient une mesure de la **conduction thermique après vieillissement** (par ex mousses rigides selon NBN EN 14307, NBN EN 14308, NBN EN 14314), c’est cette dernière valeur qui est prise en compte (en non la valeur mesurée à l’issue de la production) 

- est celle qui correspond à la **température moyenne Θm** régnant dans la couche d’isolation, c’est-à-dire à la moyenne arithmétique des températures régnant aux surfaces interne et externe du calorifuge. Lorsque les résistances thermiques du tube et du revêtement sont négligeables, ces températures sont respectivement égales à la température du fluide et à la température régnant à la surface externe du revêtement. 

   - Sauf spécifications différentes dans le cahier spécial des charges, les valeurs suivantes sont d’application : 

      - Tuyauteries de chauffage selon point 1.1, ou d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] selon point 1.3: **Θm = 40°C** 

      - Tuyauteries de vapeur ou eau surchauffée selon point 1.2 : **Θm = 60°C**

**3.3. Epaisseur du calorifuge** 

Les épaisseurs minimales de calorifuge (emin) permettant de respecter les valeurs maximales du coefficient de transmission thermique linéique sont données dans les tableaux suivants pour différentes valeurs de la conductivité thermique du calorifuge. 

Pour d’autres valeurs de cette conductivité, l’épaisseur minimale exigée est celle que l’on trouve dans la colonne correspondant à la valeur supérieure de conductivité la plus proche, à moins que l’épaisseur minimale exacte soit déterminée par l’entrepreneur au moyen d’un calcul conforme au point 3.2 ci-avant. 

Pour d’autres types de tubes que des tubes en acier de diamètre normalisé (diamètres extérieurs différents de ceux renseignés dans les tableaux), l’épaisseur minimale exigée est celle que l’on trouve à la ligne correspondant à la valeur de diamètre extérieur juste supérieure à celle du tube, à moins que l’épaisseur minimale exacte de calorifuge soit déterminée par l’entrepreneur au moyen d’un calcul conforme au point 3.2 ci-avant. 

Les symboles utilisés dans les tableaux qui suivent représentent les grandeurs suivantes : DN = diamètre nominal selon NBN EN 10255 / NBN EN 10216 / NBN EN 10217 (voir article C6) 

- D1 = diamètre intérieur du calorifuge (mm) 

- = diamètre extérieur du tube (mm), en l’absence de jeu entre le tube et son calorifuge 

- emin = épaisseur minimale admise du calorifuge 

- λ = coefficient de conduction thermique du matériau à la température moyenne du calorifuge spécifiée au point 3.2 (W/mK) 

ULmax = valeur maximale du coefficient de transmission thermique linéique (W/mK) Umax = valeur maximale du coefficient de transmission thermique (W/m²K)

|||||||||
|---|---|---|---|---|---|---|---|
|||**Classe 1 d'isolation thermique**||||||
|DN acier|D1<br>(mm)|ULmax<br>(W/mK)|||emin<br>(mm)|||
||≤|3,3 D1 + 0,22|λ≤0,025<br>W/mK|λ≤0,030<br>W/mK|λ≤0,035<br>W/mK|λ≤0,040<br>W/mK|λ≤0,045<br>W/mK|
|10|17,2|0,276|3|5|6|8|10|
|15|21,3|0,290|5|6|8|10|12|
|20|26,9|0,308|6|8|10|12|15|
|25|33,7|0,331|7|9|12|14|17|
|32|42,4|0,359|9|11|14|17|20|
|40|48,3|0,379|10|12|15|18|21|
|50|60,3|0,418|11|14|17|20|24|
|65|76,1|0,471|12|15|19|22|26|
|80|88,9|0,513|13|16|20|24|28|
|100|114,3|0,597|14|18|21|25|29|
|125|139,7|0,681|15|19|23|27|31|
|150|168,3|0,775|16|20|24|28|32|
|200|219,1|0,943|17|21|25|29|33|
|250|273,0|1,120|18|22|26|30|34|
|300|323,9|1,288|18|22|26|30|35|
|350|355,6|1,393|18|22|26|31|35|
|400|406,4|1,561|19|23|27|31|35|
|||U max<br>(W/m²K)||||||
|> 400|> 406,4|1,170|19|22|26|30|34|



Tableau C41.2-2 Epaisseur du calorifuge en fonction du coefficient de conduction thermique déterminé selon 3.2 – classe d’isolation 1

|||||||||
|---|---|---|---|---|---|---|---|
|||**Classe 2 d'isolation thermique**||||||
|DN acier|D1<br>(mm)|ULmax<br>(W/mK)|||emin<br>(mm)|||
||≤|2,6 D1 + 0,20|λ≤0,025<br>W/mK|λ≤0,030<br>W/mK|λ≤0,035<br>W/mK|λ≤0,040<br>W/mK|λ≤0,045<br>W/mK|
|10|17,2|0,244|5|6|8|10|13|
|15|21,3|0,255|6|8|10|13|16|
|20|26,9|0,269|8|10|13|16|20|
|25|33,7|0,287|9|12|15|19|23|
|32|42,4|0,310|11|14|18|22|26|
|40|48,3|0,325|12|16|19|24|28|
|50|60,3|0,356|14|18|22|26|31|
|65|76,1|0,397|16|20|24|29|34|
|80|88,9|0,431|17|21|26|31|36|
|100|114,3|0,497|18|23|28|33|39|
|125|139,7|0,563|20|24|29|35|40|
|150|168,3|0,637|21|26|31|36|42|
|200|219,1|0,769|22|27|32|38|44|
|250|273,0|0,909|23|28|33|39|45|
|300|323,9|1,042|24|29|34|40|45|
|350|355,6|1,124|24|29|34|40|46|
|400|406,4|1,256|24|30|35|41|46|
|||U max<br>(W/m²K)||||||
|> 400|> 406,4|0,880|26|31|36|41|46|



Tableau C41.2-3 Epaisseur du calorifuge en fonction du coefficient de conduction thermique déterminé selon 3.2 – classe d’isolation 2

|||||||||
|---|---|---|---|---|---|---|---|
|||**Classe 3 d'isolation thermique**||||||
|DN acier|D1<br>(mm)|ULmax<br>(W/mK)|||emin<br>(mm)|||
||≤|2,0 D1 + 0,18|λ≤0,025<br>W/mK|λ≤0,030<br>W/mK|λ≤0,035<br>W/mK|λ≤0,040<br>W/mK|λ≤0,045<br>W/mK|
|10|17,2|0,214|6|8|11|14|18|
|15|21,3|0,222|8|11|14|18|22|
|20|26,9|0,233|10|13|17|21|26|
|25|33,7|0,247|12|16|20|25|31|
|32|42,4|0,264|14|19|24|29|35|
|40|48,3|0,276|16|20|25|31|38|
|50|60,3|0,300|18|23|29|35|42|
|65|76,1|0,332|20|26|32|38|46|
|80|88,9|0,357|22|28|34|41|49|
|100|114,3|0,408|24|30|37|44|52|
|125|139,7|0,459|26|32|39|46|54|
|150|168,3|0,516|27|34|41|48|56|
|200|219,1|0,618|29|36|43|50|58|
|250|273,0|0,726|30|37|44|52|60|
|300|323,9|0,827|31|38|45|53|61|
|350|355,6|0,891|31|39|46|53|61|
|400|406,4|0,992|32|39|47|54|62|
|||U max<br>(W/m²K)||||||
|> 400|> 406,4|0,660|35|42|49|56|63|



Tableau C41.2-4 Epaisseur du calorifuge en fonction du coefficient de conduction thermique déterminé selon 3.2 – classe d’isolation 3

|||||||||
|---|---|---|---|---|---|---|---|
|||**Classe 4 d'isolation thermique**||||||
|DN acier|D1<br>(mm)|ULmax<br>(W/mK)|||emin<br>(mm)|||
||≤|1,5 D1 + 0,16|λ≤0,025<br>W/mK|λ≤0,030<br>W/mK|λ≤0,035<br>W/mK|λ≤0,040<br>W/mK|λ≤0,045<br>W/mK|
|10|17,2|0,185|8|12|15|20|26|
|15|21,3|0,191|11|14|19|24|31|
|20|26,9|0,200|13|18|23|29|37|
|25|33,7|0,210|16|21|27|34|43|
|32|42,4|0,223|19|25|32|40|49|
|40|48,3|0,232|21|27|34|43|52|
|50|60,3|0,250|24|31|39|48|58|
|65|76,1|0,274|27|34|43|53|64|
|80|88,9|0,293|29|37|46|56|67|
|100|114,3|0,331|32|40|50|60|72|
|125|139,7|0,369|34|43|53|64|75|
|150|168,3|0,412|36|45|55|66|78|
|200|219,1|0,488|39|48|58|69|81|
|250|273,0|0,569|41|50|60|71|83|
|300|323,9|0,645|42|52|62|73|84|
|350|355,6|0,693|42|52|62|73|85|
|400|406,4|0,769|43|53|63|74|85|
|||U max<br>(W/m²K)||||||
|> 400|> 406,4|0,490|48|58|68|77|87|



Tableau C41.2-5 Epaisseur du calorifuge en fonction du coefficient de conduction thermique déterminé selon 3.2 – classe d’isolation 4

|||||||||
|---|---|---|---|---|---|---|---|
|||**Classe 5 d'isolation thermique**||||||
|DN acier|D1<br>(mm)|ULmax<br>(W/mK)|||emin<br>(mm)|||
||≤|1,1 D1 + 0,14|λ≤0,025<br>W/mK|λ≤0,030<br>W/mK|λ≤0,035<br>W/mK|λ≤0,040<br>W/mK|λ≤0,045<br>W/mK|
|10|17,2|0,158|12|16|22|29|38|
|15|21,3|0,163|14|20|26|34|44|
|20|26,9|0,169|18|24|32|41|53|
|25|33,7|0,177|21|29|37|48|61|
|32|42,4|0,186|25|34|44|56|71|
|40|48,3|0,193|27|37|47|60|75|
|50|60,3|0,206|32|42|54|67|84|
|65|76,1|0,223|36|47|60|75|92|
|80|88,9|0,237|39|51|64|79|97|
|100|114,3|0,265|43|56|70|86|104|
|125|139,7|0,293|47|60|74|90|108|
|150|168,3|0,325|49|63|77|94|112|
|200|219,1|0,381|53|67|82|98|115|
|250|273,0|0,440|56|70|85|101|118|
|300|323,9|0,496|58|72|86|102|119|
|350|355,6|0,531|58|72|87|103|120|
|400|406,4|0,587|60|74|88|104|121|
|||U max<br>(W/m²K)||||||
|> 400|> 406,4|0,350|69|82|96|110|124|



Tableau C41.2-6 Epaisseur du calorifuge en fonction du coefficient de conduction thermique déterminé selon 3.2 – classe d’isolation 5

|||||||||
|---|---|---|---|---|---|---|---|
|||**Classe 6 d'isolation thermique**||||||
|DN acier|D1<br>(mm)|ULmax<br>(W/mK)|||emin<br>(mm)|||
||≤|0,8 D1 + 0,12|λ≤0,025<br>W/mK|λ≤0,030<br>W/mK|λ≤0,035<br>W/mK|λ≤0,040<br>W/mK|λ≤0,045<br>W/mK|
|10|17,2|0,133|16|23|32|44|58|
|15|21,3|0,137|20|28|38|51|68|
|20|26,9|0,141|25|34|47|62|81|
|25|33,7|0,146|30|41|55|73|95|
|32|42,4|0,153|35|48|64|84|108|
|40|48,3|0,158|38|52|69|90|115|
|50|60,3|0,168|44|59|78|100|127|
|65|76,1|0,180|50|67|87|111|140|
|80|88,9|0,191|54|71|92|117|146|
|100|114,3|0,211|60|79|101|126|156|
|125|139,7|0,231|65|85|107|133|163|
|150|168,3|0,254|69|89|112|138|167|
|200|219,1|0,295|74|95|117|143|171|
|250|273,0|0,338|78|99|121|146|174|
|300|323,9|0,379|80|101|123|148|175|
|350|355,6|0,404|82|102|125|149|175|
|400|406,4|0,445|83|104|126|150|175|
|||U max<br>(W/m²K)||||||
|> 400|> 406,4|0,220|111|133|155|177|200|



Tableau C41.2-7 Epaisseur du calorifuge en fonction du coefficient de conduction thermique déterminé selon 3.2 – classe d’isolation 6

**4. Placement du calorifuge des tuyauteries** 

**4.1. Travaux préparatoires** 

Avant le placement du calorifuge, les tuyauteries dont la surface externe n'est pas elle-même résistante à la corrosion sont traitées contre celle-ci. Cela peut se faire par l'application d'une bande anticorrosive autoadhésive ou d'une peinture antirouille. 

Toutes les surfaces à isoler doivent être nettoyées pour retirer poussière, saleté et tout reste de matériaux de construction. 

**4.2. Placement du calorifuge** 

Le placement du calorifuge est exécuté dans le respect des prescriptions de pose et recommandations du fabricant du produit concerné. 

Le calorifuge est toujours posé directement sur la tuyauterie, sans couche d’air ni jeu intermédiaire. Cela signifie, pour les calorifuges sous forme de coquilles, que le diamètre intérieur de la coquille choisie doit être égal au diamètre extérieur de la tuyauterie à calorifuger (un jeu de maximum 5 mm sur le diamètre étant toléré). 

Lors de la pose du calorifuge, des mesures sont prises pour que celui-ci reste à l'abri de l'eau. Le calorifuge et la surface externe de la tuyauterie doivent être entièrement secs avant de placer le revêtement. 

**4.3. Calorifuge de tuyauteries juxtaposées** 

Les tuyauteries dans lesquelles circulent des fluides à des températures différentes sont à isoler de façon entièrement indépendante. La distance entre les surfaces externes des calorifuges de tuyauteries isolées juxtaposées est de 25 mm au minimum. 

Lorsque les tuyauteries juxtaposées véhiculent des fluides aux mêmes températures et régime horaire ou s’il s’agit de tuyauteries de départ et de retour d’un même circuit, la distance minimale précitée n'est pas exigée, et le revêtement des calorifuges de ces tuyauteries peut être commun. 

**4.4. Calorifuge de coudes** 

Pour l'isolation de coudes au moyen de coquilles, il est fait usage, si ce type d’élément existe dans la gamme de produits disponibles en Belgique du fabricant / fournisseur du calorifuge, de coudes spéciaux préfabriqués en forme de coquille ; sinon il est fait usage de segments de coquilles découpés sur mesure. 

**4.5. Calorifuge au droit de supports et traversées** 

Le calorifuge ne peut pas être interrompu au droit des fixations des tuyauteries. 

A titre d'exemple, les supports des tuyauteries peuvent être réalisés conformément aux figures C41.1 à C41.6 ci-dessous. 

Dans les cas suivants, le calorifuge des tuyauteries ne peut être interrompu au droit de la traversée de parois ou de planchers : 

- calorifuge de tuyauteries d'eau surchauffée ou de vapeur 

- calorifuge pourvu d'une enveloppe étanche à la vapeur 

- traversée de parois constituant l’enveloppe du volume protégé d’un bâtiment (voir NBN B62301 et réglementations [[concepts/peb|PEB]] régionales), lorsque la tuyauterie concernée est calorifugée au moins d’un côté de la paroi 

A ces endroits, l'isolation est protégée par un fourreau métallique inoxydable. Celui-ci déborde des planchers de 5 cm vers le haut. 

De plus, les dispositions de l’article C24 en matière de traversées de parois résistantes au feu doivent être prioritairement respectées.

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0689-01.png)


Fig. C41.1 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0689-03.png)

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0690-01.png)


Fig. C41.3 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0690-03.png)


Fig. C41.4

![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0691-01.png)


Fig. C41.5 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0691-03.png)


Fig. C41.6

**5. Revêtement de l'isolation** 

**5.1. Exigences générales** 

Le choix et le placement du revêtement d’un calorifuge doivent toujours répondre aux exigences du fabricant du calorifuge. 

Le revêtement choisi doit répondre prioritairement aux exigences du PAR 1, notamment en matière de résistance et de classement au feu, selon l’endroit où les tuyauteries calorifugées sont placées. 

A tous les endroits où un calorifuge revêtu s'arrête, on pose des manchettes protégeant efficacement l'isolation, sans cependant toucher la tuyauterie. 

**5.2. Tuyauteries apparentes** 

**5.2.1. Collecteurs et zones techniques** 

Les collecteurs sont toujours parachevés au moyen d'une tôle en aluminium d'une épaisseur d'au moins 1 mm. 

Les autres tuyauteries en locaux techniques sont parachevées par une feuille en aluminium d'une épaisseur de 0,6 mm au minimum jusqu'à DN 100 et de 0,8 mm au minimum à partir de DN 125. Dans les zones de passage (par ex couloirs, zones techniques), le même type de finition est appliqué jusqu’à une hauteur minimale de 2m à partir du sol fini. 

Les coudes et dérivations sont constitués de préférence de pièces préformées, sinon de segments découpés sur mesure. 

Dans la mesure du possible, les joints longitudinaux doivent rester cachés. Les extrémités du calorifuge sont parachevées au moyen de manchettes en aluminium d'une épaisseur minimale de 0,25 mm. 

Le revêtement doit être continu au niveau des supports des tuyauteries (soit par passage à l’intérieur des étriers de supports, soit par recouvrement intégral de l’étrier de support, avec passage pratiqué dans le revêtement pour la tige support). 

**5.2.2. Autres tuyauteries** 

Sauf imposition contraire dans le cahier spécial des charges, le calorifuge en mousse élastomère flexible et paroi extérieure lisse n'est pas pourvu d'un revêtement. 

Le calorifuge en mousse synthétique rigide est toujours muni d’une protection mécanique constituée d’une feuille d’aluminium appliquée en usine. Les joints transversaux et longitudinaux sont parachevés au moyen d'un ruban autocollant d'une largeur minimale de 50 mm, de la même teinte que le revêtement. Les extrémités du calorifuge sont parachevées au moyen de manchettes adaptées. 

Les laines minérales sont parachevées : 

- soit au moyen d'une feuille en aluminium d'une épaisseur de 0,6 mm au minimum jusqu'à DN 100 et de 0,8 mm au minimum à partir de DN 125, comme décrit ci-dessus au 5.1.1. 

- soit au moyen d'un matériau synthétique dur résistant aux projections d'eau. Ce revêtement se présente sous forme d'une feuille ou est à appliquer à la brosse ou au pistolet. Lorsqu'il s'agit d'une feuille, les coudes sont constitués de pièces préformées ou de segments découpés sur mesure. La feuille est fixée par des agrafes en matière synthétique ou par collage avec chaque fois un recouvrement suffisant. Lorsque les joints sont collés, ce recouvrement est de 25 mm au minimum. Les joints transversaux et longitudinaux sont parachevés au moyen d'un ruban autocollant d'une largeur minimale de 50 mm, de la même teinte que le revêtement. Les extrémités du calorifuge sont parachevées au moyen de manchettes en aluminium d'une épaisseur minimale de 0,25 mm.

**5.3. Tuyauteries non apparentes** 

Lorsque le matériau isolant consiste en une mousse élastomère flexible FEF, il n'est pas prévu de revêtement spécifique. 

En tout autre cas, l'isolation est entourée d'un revêtement comprenant entre-autres une feuille d'aluminium (simple ou double) d'une épaisseur minimale de 0,018 mm (épaisseur totale dans le cas d'une feuille double) et un treillis de renforcement en fibres, l'ensemble présentant une résistance à la traction d'au moins 4 kN/m (selon ISO 1924/1) et une limite d'éclatement d'au moins 200 kPa (selon ISO 2758). Ce revêtement est appliqué en usine sur les coquilles isolantes. Les joints transversaux et longitudinaux sont parachevés au moyen d'une bande d'aluminium autocollante d'une largeur minimale de 50 mm. 

**5.4. Tuyauteries soumises aux influences extérieures** 

Le revêtement du calorifuge des tuyauteries enterrées est conforme aux exigences de l’article C6. 

Le calorifuge des tuyauteries se trouvant à l’extérieur des bâtiments est parachevé au moyen d'un revêtement: 

- étanche à l'eau et résistant aux intempéries, au vent et au gel 

- résistant aux rayons ultraviolets 

- résistant aux attaques des animaux (rongeurs, volatiles,…) 

Le calorifuge en laine minérale est parachevé à l’aide d’une tôle d’aluminium d’une épaisseur d’au moins 1 mm. 

Le calorifuge en mousse synthétique est parachevé à l’aide : 

- soit d’une feuille d’aluminium ou de caoutchouc butyle renforcée par un tissu de fibres de verre 

- soit d’une couche d’enduit à base de polymères renforcée par un tissu de fibres de verre 

- ou d’une finition multicouche constituée de PVC et d’aluminium 

Les joints sont recouverts à l’aide d’une bande autocollante adaptée, ou fermés par un joint adapté. 

**6. Robinetterie et accessoires de tuyauteries** 

**6.1. Domaine d’application** 

Tous les robinets, filtres, clapets anti-retour, pièces d'assemblage, ... de diamètre supérieur ou égal à DN 50 (ou directement connectés à des tuyauteries de diamètre extérieur supérieur ou égal à 50mm) sont calorifugés, y compris leurs brides de raccordement. Seuls les organes de commande restent découverts. 

Le calorifuge couvrant les organes à contrôler en exploitation et les organes à démonter pour l'entretien est amovible. 

**6.2. Exigences thermiques** 

La performance du calorifuge des accessoires et équipements hydrauliques est au moins d’un niveau équivalent à celle des tuyauteries adjacentes auxquelles ils sont connectés. En outre la résistance thermique de l'isolant ne peut être inférieure à 1,5 (m²K)/W. 

**6.3. Exécution du calorifuge** 

Le calorifuge est réalisé par la mise en œuvre d'un des trois moyens suivants: 

- Une enveloppe isolante souple préfabriquée consistant en une couche de laine minérale enfermée dans un revêtement 

- Une boîte préfabriquée placée autour de l'élément à isoler et à l’intérieur de laquelle est disposé un isolant 

- Une coquille en mousse synthétique rigide à cellules fermées ou mousse élastomère flexible

**6.3.1. Enveloppe isolante souple** 

L’enveloppe isolante souple préfabriquée consiste en une couche de laine minérale enfermée dans un revêtement. 

L'isolation se compose de laine de roche ayant une masse volumique minimale de 35 kg/m³ ou de laine de verre ayant une masse volumique minimale de 25 kg/m³. Les surfaces externe et interne sont revêtues d'un tissu de fibres de verre entièrement étanche en service, de façon à ne pas altérer les caractéristiques physiques du matériau d'isolation. 

L'enveloppe est fixée de telle manière qu'elle puisse être posée et ultérieurement enlevée très rapidement sans outils. L'enveloppe offre une résistance mécanique suffisante pour supporter de nombreux démontages et reposes sans perdre pour autant son aspect original et son efficacité. Les fixations ne comprennent pas de parties susceptibles de rouiller, ni d’éléments à remplacer lors des opérations de dépose/repose de l’enveloppe pour entretien des installations calorifugées. 

L'enveloppe isolante entoure entièrement l'élément à isoler, y compris les brides, et recouvre les extrémités du calorifuge de la tuyauterie sur une distance de 10 cm au minimum. L'enveloppe est parfaitement adaptée à la forme et aux dimensions de l'élément à isoler. 

Il est interdit de découper in situ des ouvertures dans l'enveloppe pour permettre le passage de certaines parties de l'élément à isoler ou pour quelque autre raison que ce soit. 

**6.3.2. Boîte préfabriquée** 

La boîte préfabriquée est placée autour de l'élément à isoler ; à l’intérieur de la boîte est disposé un isolant. 

La boîte est constituée d'aluminium d'une épaisseur minimale de 0,8 mm ou d'une matière synthétique de rigidité équivalente. 

La boîte est pourvue à la face inférieure d'un petit trou servant à évacuer l'eau qui aurait éventuellement pénétré dans la boîte. L'isolant est imperméable, de sorte que l'eau ne soit pas absorbée par l'isolant mais s'écoule vers la partie inférieure de la boîte et en soit évacuée. Les propriétés physiques de l'isolant ne peuvent pas être altérées par l'eau. 

La boîte est fixée de telle manière qu'elle puisse être posée et ultérieurement enlevée très rapidement sans outils (fermeture par système de clips métalliques). La boîte offre une résistance mécanique suffisante pour supporter de nombreux démontages et reposes sans perdre pour autant son aspect original et son efficacité. 

La boîte entoure entièrement l'élément à isoler, y compris les brides, et recouvre les extrémités du calorifuge de la tuyauterie sur une distance d'au moins 10 cm. La boîte est parfaitement adaptée à la forme et aux dimensions de l'élément à isoler. 

**6.3.3. Coquille** 

La coquille est en mousse synthétique rigide à cellules fermées ou mousse élastomère flexible, dimensionnée pour s’adapter parfaitement au niveau des jonctions avec les tuyauteries et laisser libre d’accès les organes de commande et de réglage. 

Dans le cas de la mousse synthétique rigide, la coquille est recouverte d’un revêtement en aluminium renforcé par fibres de verre ; les joints sont recouverts à l’aide d’une bande adhésive en aluminium. Dans le cas de la mousse élastomère flexible, aucun revêtement complémentaire n’est imposé et les éléments devant rester amovibles pour l’entretien et le contrôle des installations ne peuvent être collés. 

**7. Code de mesurage** 

Le calorifuge des tuyauteries est mesuré au mètre courant, avec mention du diamètre nominal de la tuyauterie. 

La longueur des tuyauteries est mesurée suivant l'axe jusqu'aux appareils. 

Dans les coudes et les nœuds, les longueurs sont mesurées jusqu'au point d'intersection des axes des parties droites. 

Aux changements de section, on considère que la plus grande section se prolonge sur toute la longueur du changement de section. 

Le calorifuge de la robinetterie est mesuré à la pièce avec mention du diamètre nominal de l’élément à isoler.

**8. Réception** 

Le pouvoir adjudicateur se réserve la possibilité de vérifier la conformité aux exigences de performances du calorifuge et de la bonne exécution du calorifuge des coudes, raccords, robinetterie et accessoires à l’aide d’une thermographie infrarouge de certaines zones (collecteurs en locaux techniques, chaufferie,…) après l’achèvement des travaux dans le cadre des essais préalables à la seconde réception provisoire.
