---
type: document-section
document_id: cct-105
section_id: doc105-tech-0234
ordre_document: 256
titre: ARTICLE D1. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 256 ARTICLE D1. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/255-article-d1-normes|ARTICLE D1. NORMES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/257-article-d1-par-1-equivalence-des-normes|ARTICLE D1. PAR. 1. EQUIVALENCE DES NORMES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 256_article_d1._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D1. PAR. 0. REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent chapitre sont les suivantes : 

|<br>les suivantes :|||
|---|---|---|
|**Norme**|**Titre**|**Date**|
|**Méthodes de mesure en acoustique du bâtiment – mesures In situ**|||
|NBN EN ISO 140-4|Acoustique – Mesurage de l’isolation acoustique des<br>immeubles et des éléments de construction – Partie 4 :<br>Mesurage in situ de l’isolement aux bruits aériens entre les<br>pièces|11-1998|
|NBN EN ISO 140-5|Acoustique – Mesurage de l’isolation acoustique des<br>immeubles et des éléments de construction – Partie 5 :<br>Mesurage in situ de la transmission des bruits aériens par<br>les éléments de façade et les façades|11-1998|
|NBN EN ISO 140-7|Acoustique – Mesurage de l’isolation acoustique des<br>immeubles et des éléments de construction – Partie 7 :<br>Mesurage in situ de la transmission des bruits de choc par<br>les planchers|11-1998|
|NBN EN ISO 140-14<br>/AC|Acoustique – Mesurage de l’isolation acoustique des<br>immeubles et des éléments de construction – Partie 14 :<br>Lignes directrices pour des situations particulières in situ|04-2009|
|EN ISO 10052|Acoustique – Mesurage in situ de l’isolement aux bruits<br>aériens et de la transmission des bruits de choc ainsi que du<br>bruit des équipements–Méthode de contrôle|02-2005|
|NBN EN ISO 3382-2<br>/AC|Acoustique – Mesurage des paramètres acoustiques des<br>salles – Partie 2 : Durée de réverbération des salles<br>ordinaires|05-2009|
|**Evaluation de l’isolement acoustique– Calcul des valeurs uniques**|||
|NBN EN ISO 717-1|Acoustique – Évaluation de l’isolement acoustique des<br>immeubles et des éléments de construction – Partie 1 :<br>Isolement aux bruits aériens|05-2013|
|NBN EN ISO 717-2|Acoustique – Évaluation de l’isolement acoustique des<br>immeubles et des éléments de construction – Partie 2 :<br>Protection contre le bruit de choc|05-2013|
|**Exigences dans le domaine de l’acoustique du bâtiment**|||
||||
|NBN S 01-400|Acoustique-Critères de l'isolation|1977|
|NBN S 01-400-1|Acoustique

- Critères acoustiques pour les immeubles<br>d'habitation|01-2008|
|NBN S 01-400-2|Acoustique

- Critères acoustiques pour les bâtiments<br>scolaires|10-2012|
|NBN S 01-401|Acoustique – Valeurs limites des niveaux de bruit en vue<br>d'éviter l'inconfort dans les bâtiments.|1987|

|**Méthodes de mesure  pour bruit émis par des appareils HVAC et accessoires**|**Méthodes de mesure  pour bruit émis par des appareils HVAC et accessoires**|**Méthodes de mesure  pour bruit émis par des appareils HVAC et accessoires**|
|---|---|---|
||||
|NBN 576-11|Acoustique-Courbes d'évaluation du bruit|1970|
|NBN EN ISO 3822-<br>1|Acoustique

- Mesurage en laboratoire du bruit émis par les<br>robinetteries et les équipements hydrauliques utilisés dans les<br>installations de distribution d'eau

- Partie 1: Méthode de<br>mesurage|08-1999|
|NBN EN ISO 3822-<br>1 /A1|Acoustique

- Mesurage en laboratoire du bruit émis par les<br>robinetteries et les équipements hydrauliques utilisés dans les<br>installations de distribution d'eau

- Partie 1: Méthode de<br>mesurage-Amendement 1: Incertitude de mesure|06-2009|
|NBN EN ISO 7235|Acoustique

- Modes opératoires de mesure en laboratoire pour<br>silencieux en conduit et unités terminales

- Perte d'insertion,<br>bruit d'écoulement et perte de pression totale|12-2009|
|NBN EN 12102|Climatiseurs, groupes refroidisseurs de liquide, pompes à<br>chaleur et déshumidificateurs avec compresseur entraîné par<br>moteur électrique pour le chauffage et la réfrigération

- Mesure<br>de bruit aérien émis

- Détermination du niveau de puissance<br>acoustique|09-2013|
|NBN EN ISO 3744|Acoustique – Détermination des niveaux de puissance<br>acoustique et des niveaux d’énergie acoustique émis par des<br>sources de bruit à partir de la pression acoustique – Méthodes<br>d’expertise pour des conditions approchant celles du champ<br>libre sur plan réfléchissant|12-2010|
|NBN EN ISO 3745|Acoustique – Détermination des niveaux de puissance<br>acoustique et des niveaux d’énergie acoustique émis par des<br>sources de bruit à partir de la pression acoustique – Méthodes<br>de laboratoire pour les salles anéchoïques et les salles semi-<br>anéchoïques|05-2012|
|NBN EN ISO 3746|Acoustique – Détermination des niveaux de puissance<br>acoustique et des niveaux d’énergie acoustique émis par des<br>sources de bruit à partir de la pression acoustique – Méthode<br>de contrôle employant une surface de mesure enveloppante<br>au-dessus d’un plan réfléchissant|01-2011|
||||
||**Méthodes de calcul**||
||||
|VDI 2081<br>Part1 – Part2|Noise generation and noise reduction in air conditioning<br>systems|07-2001|
