---
type: document-section
document_id: cct-105
section_id: doc105-tech-0235
ordre_document: 257
titre: ARTICLE D1. PAR. 1. EQUIVALENCE DES NORMES
aliases:
  - CCT 105 — HVAC FR 2023 — 257 ARTICLE D1. PAR. 1. EQUIVALENCE DES NORMES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/256-article-d1-par-0-references-normatives|ARTICLE D1. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/258-article-d2-valeurs-limites-des-niveaux-de-bruit|ARTICLE D2. VALEURS LIMITES DES NIVEAUX DE BRUIT]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 257_article_d1._par._1._equivalence_des_normes.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D1. PAR. 1. EQUIVALENCE DES NORMES 

**1. Terminologie** 

Dans le présent cahier des charges type, le terme « isolation acoustique » est utilisé comme terme général pour indiquer une certaine résistance à la propagation ou à la transmission de bruit. 

Afin de caractériser l'isolation acoustique d’éléments de construction ou de formuler des exigences de prestations acoustiques, on utilise les grandeurs normalisées suivantes (pour les définitions exactes, voir les normes ad hoc): 

- l’ « indice d’affaiblissement acoustique » est une caractéristique d’une paroi et est mesuré en laboratoire ; il est représenté par le symbole R 

- l’ « isolement acoustique » (entre deux espaces) est une caractéristique d’espaces et est mesuré in situ ; il est représenté par le symbole D 

- le « niveau de pression du bruit de choc »  est une caractéristique du sol et de l’espace en dessous et est mesuré in situ ; il est représenté par le symbole L’ 

Pour chaque grandeur il existe beaucoup de grandeurs dérivées, suivant les conditions de mesure et la norme appliquée ; par exemple l’ « isolement acoustique brut normalisé » suivant la norme NBN S 01-400 de 1977, représenté par le symbole Dn , indique une mesure de l’isolement acoustique où le résultat est ramené au cas où l’absorption dans le local de réception est égale à 10m[2] . 

Pour l’application des impositions du présent chapitre D, les exigences concernant les différentes grandeurs (indice d’affaiblissement acoustique, isolement acoustique, isolation aux bruits de choc) sont également valables pour les grandeurs dérivées. 

**2. Valeurs** 

**2.1. Généralités** 

L’isolation acoustique est mesurée ou prévue en fonction de la fréquence en tiers d’octaves ; ces valeurs peuvent être converties en un seul nombre suivant deux méthodes : 

- une répartition en catégories suivant la norme NBN S 01-400 de 1977 

- une valeur unique en dB suivant NBN EN ISO 717-1 et 2 

Pour la conversion de l'exigence d'isolation exprimée en catégories suivant la norme NBN S 01-400 en valeur unique suivant la NBN EN ISO 717-1 et 2, les valeurs suivantes peuvent _**approximativement**_ être utilisées (les exigences de la norme NBN S 01-400 restent évidemment prioritaires pour les bâtiments où cette norme est d’application). 

**2.2. Indice d’affaiblissement acoustique** 

|Spectre limite pour R<br>NBN S 01-400|Rwcorrespondant en dB<br>NBN EN ISO 717-1|
|---|---|
|Ia|62|
|Ib|57|
|IIa|54|
|IIb|49|
|IIIa|45|
|IIIb|40|
|IVa|35|
|IVb|30|

**2.3. Isolement acoustique brut normalisé** 

|Spectre limite pour  Dn<br>NBN S 01-400|Dnwcorrespondant en dB<br>NBN EN ISO 717-1|
|---|---|
|Ia|59|
|Ib|54|
|IIa|52|
|IIb|47|
|IIIa|44|
|IIIb|39|
|IVa|35|
|IVb|30|
|Va|41|
|Vb|36|
|Vc|31|
|Vd|26|



**2.4. Isolation des bruits de choc** 

|**_lation des bruits de choc_**||
|---|---|
|Transmission sonore de<br>bruit de choc  Ln<br>NBN S 01-400|Lnwcorrespondant en dB<br>NBN EN ISO 717-2|
|Ia|53|
|Ib|56|
|IIa|61|
|IIb|64|
|IIIa|71|
|IIIb|74|
