---
type: document-section
document_id: cct-105
section_id: doc105-tech-0237
ordre_document: 259
titre: ARTICLE D2. PAR. 1. NIVEAUX DE BRUIT DANS LES LOCAUX
aliases:
  - CCT 105 — HVAC FR 2023 — 259 ARTICLE D2. PAR. 1. NIVEAUX DE BRUIT DANS LES LOCAUX
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/258-article-d2-valeurs-limites-des-niveaux-de-bruit|ARTICLE D2. VALEURS LIMITES DES NIVEAUX DE BRUIT]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/260-article-d2-par-2-bruit-dans-l-environnement-exterieur|ARTICLE D2. PAR. 2. BRUIT DANS L’ENVIRONNEMENT EXTERIEUR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 259_article_d2._par._1._niveaux_de_bruit_dans_les_locaux.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D2. PAR. 1. NIVEAUX DE BRUIT DANS LES LOCAUX 

Les installations techniques doivent répondre aux exigences de prestation acoustiques explicitées ciaprès. 

Les niveaux de bruit maximaux admis dans les locaux sont exprimés en valeurs NR (indice d'évaluation de bruit) ou LAeq (niveau de bruit équivalent pondéré). 

Les valeurs NR sont définies par la norme NBN 576-11 "courbes d'évaluation du bruit". 

Ces valeurs ont trait au fonctionnement de tous les appareils simultanément et à leur régime le plus bruyant, qui ne peut toutefois pas être supérieur au régime dans lequel la puissance nominale est développée; pour les locaux et les espaces équipés d’une installation d’évacuation des fumées et de la chaleur (EFC) mécanique, ces valeurs sont d’application lorsque cette installation n’est pas en fonctionnement. 

Les silencieux et/ou les caissons acoustiques nécessaires afin de ne pas dépasser les niveaux de bruit maximaux sont à la charge de l'entrepreneur. 

|<br>bruit maximaux sont à la charge de l'entrepreneur.|<br>bruit maximaux sont à la charge de l'entrepreneur.|||
|---|---|---|---|
|**Type d’espace**||**indice d'évaluation de bruit maximale**||
|Espaces avec fonction acoustique spécifique||||
|-|Studio d'enregistrement||NR 15|
|-|Salle de concert||NR 20|
|-|Studio de télévision||NR 20|
|-|Théâtre||NR 25|
|-|Cabine de traduction||NR 28|
|-|Classe de musique||NR 30|
|Salles et espaces de rassemblement||||
|-|Salle de conférence, auditoires||NR 30|
|-|Salles de réunion importantes||NR 30|
||_(comme les salles de commission, les salles d'audience)_|||
|-|Salles de lecture et d'étude||NR 30|
|-|Bibliothèque||NR 30|
|-|Eglise||NR 30|
|-|Musée||NR 30|
|-|Cinéma||NR 30|
|-|Salle polyvalente||NR 30|
|-|Chambres de conseil||NR 30|
|-|Salles de réunion normales||NR 35|
|-|Salle de visite||NR 35|
|-|Salle de détente||NR 35|
|Espaces de séjour||||
|-|Local d’habitation||NR 28|
|-|Chambres à coucher, de repos et de relaxation|<br>nuit|NR 25|
||_(pour habitations, appartements, hôtels)_|jour|NR 28|
|-|Cellule de prison (uniquement pour HVAC)||NR 25|
||_(NR 60 en cas de production de bruit maximal,_|_p.ex. remplissage_|_évier)_|
|-|Bureau, bureau paysager||NR 32|
|-|Infirmerie, local de soins||NR 32|
|-|Salle de service dans des hôpitaux||NR 32|
|-|Salle de dessin, laboratoire||NR 35|
|-|Salle de classe||NR 32|
|Espaces pour séjour non permanent||||
|-|Salle d’attente, accueil||NR 35|
|-|Foyer, salle des pas perdus||NR 35|
|-|Parloir||NR 35|

|-|Salle de gymnastique, salle de sports|NR 40|
|---|---|---|
|-|Salle à manger, cafétéria, réfectoire|NR 40|
|-|Couloirs, hall d'entrée|NR 40|
|-|Cage d'escalier|NR 45|
|-|Sanitaire (uniquement pour HVAC)|NR 40|
||_(NR 65 en cas de production de bruit maximal, p.ex. remplissage_|_évier)_|
|Espaces de travail|||
|-|Magasins|NR 40|
|-|Remise, archive (vivante)|NR 40|
|-|Local photocopie|NR 40|
|-|Kitchenette|NR 40|
|-|Imprimerie|NR 45|
|-|Ateliers|NR 45|
|-|Local téléphonie/data/patch (sans occupation permanente)|NR 50|
|-|Cuisine (directement en dessous de la hotte NR 60)|NR 50|
|-|Archives mortes|NR 50|
|-|Ateliers pour activité industrielle)|NR 50|
|-|Parking (ventilation journalière)|NR 65|
|Espaces techniques(*)|||
|-|Gaines techniques|NR 65|
|-|Chaufferie, puissance thermique totale installée ≤ 250 kW|NR 70|
|-|Chaufferie, puissance thermique totale installée > 250 kW|NR 80|
|-|Centrale frigorifique, puissance therm. totale installée ≤ 350 kW|NR 75|
|-|Centrale frigorifique, puissance therm. totale installée > 350 kW|NR 80|
|-|Salle des machines pour ascenseurs|NR 70|
||_un seul ascenseur en fonctionnement, capacité < 8 personnes,_||
||_vitesse < 3 m/s_||
|-|Locaux techniques pour climatisation et/ou ventilation|NR 70|
||_Débit total de tous les groupes dans le local technique < 100.000_|_m³/h_|
|-|Locaux techniques pour climatisation et/ou ventilation|NR 80|



- _Débit total de tous les groupes dans le local technique > 100.000 m³/h_ 

**Remarques importantes** 

- Les valeurs maximales admissibles NR indiquées ci-dessus sont des niveaux de pression acoustique (ref 2x10[-5] Pa) mesurés par octave et reportés sur les courbes NR 

- (*) : les valeurs indiquées sont valables lors de fonctionnement en régime; en phase transitoire (démarrage-arrêt) les valeurs sont augmentées de 5 

- L’indice d’évaluation du bruit dans les locaux occupés, suite au fonctionnement des installations techniques, doit dans tous les cas être respecté. Cette exigence est donc prioritaire sur l’exigence de niveau de bruit maximal pour les locaux sanitaires et techniques 

- Pour information : on peut – en première approximation – comparer une mesure du niveau de bruit global en dB(A) avec les valeurs recommandées pour NR, augmentées de 5 dB(A): NR (X) ≈ (X + 5) dB(A)  ;  par exemple NR 35 ≈ 40 dB(A) 

Ceci n’empêche pas que les mesures de réception finales doivent se faire par bande d’octave et reportées sur des courbes NR. 

- En présence de bruits de fond dérangeants dans un local, une interprétation de la valeur NR, occasionnée par les installations techniques, peut être définie sur la base de LA90 (niveau de pression acoustique (dB) qui a été dépassé pendant 90 % du temps) 

- Pour les espaces desservis par une installation EFC mécanique les valeurs suivantes sont d’application lorsque cette installation est en fonctionnement : `o` Couloirs, chemins d’évacuation, cages d'escalier: NR 60 

   - Autres espaces (parking, atrium, bâtiment industriel, …) : NR 80
