---
type: document-section
document_id: cct-105
section_id: doc105-tech-0238
ordre_document: 260
titre: ARTICLE D2. PAR. 2. BRUIT DANS L’ENVIRONNEMENT EXTERIEUR
aliases:
  - CCT 105 — HVAC FR 2023 — 260 ARTICLE D2. PAR. 2. BRUIT DANS L’ENVIRONNEMENT EXTERIEUR
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/259-article-d2-par-1-niveaux-de-bruit-dans-les-locaux|ARTICLE D2. PAR. 1. NIVEAUX DE BRUIT DANS LES LOCAUX]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/261-article-d3-exigences-d-isolation-acoustique|ARTICLE D3. EXIGENCES D’ISOLATION ACOUSTIQUE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 260_article_d2._par._2._bruit_dans_lenvironnement_exterieur.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D2. PAR. 2. BRUIT DANS L’ENVIRONNEMENT EXTERIEUR 

Par bruit extérieur, il y a lieu d'entendre ci-après le niveau de pression acoustique dans l'environnement extérieur, dû au fonctionnement simultané de toutes les installations techniques pour HVAC. 

Ce bruit extérieur provient principalement : 

   - du bruit diffusé via les grilles d'aération, ouvertures, cheminées, etc. ; 

   - du bruit produit par les appareils installés à l'extérieur (tours de refroidissement, machines frigorifiques, ventilateurs de toiture...). 

- Le bruit extérieur doit être limité de manière à satisfaire aux deux exigences suivantes : 

   - niveau maximal admissible de pression acoustique à front de façade du bâtiment en question ; ces valeurs doivent être mentionnées dans le cahier spécial des charges ; 

   - niveau maximal admissible de pression acoustique en limite de parcelle suivant la réglementation environnementale la plus récente de la Région où est situé le bâtiment. 

Les niveaux de bruit admissibles repris dans ces réglementations dépendent de divers facteurs tels que la nature de l'environnement (zones d'habitation, zones industrielles), le moment de la journée (jour, nuit, soirée), un bruit spécifique éventuel et le bruit de fond initial LA **95** . 

Sauf dispositions contraires dans le cahier spécial des charges, les valeurs d'exigences à respecter sont celles relatives à la période nocturne.
