---
type: document-section
document_id: cct-105
section_id: doc105-tech-0240
ordre_document: 262
titre: ARTICLE D3. PAR. 1. ISOLATION ACOUSTIQUE AUX BRUITS AERIENS ENTRE LOCAUX
aliases:
  - CCT 105 — HVAC FR 2023 — 262 ARTICLE D3. PAR. 1. ISOLATION ACOUSTIQUE AUX BRUITS AERIENS ENTRE LOCAUX
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/261-article-d3-exigences-d-isolation-acoustique|ARTICLE D3. EXIGENCES D’ISOLATION ACOUSTIQUE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/263-article-d3-par-2-isolation-acoustique-aux-bruits-aeriens-et-aux-bruits-de-choc-de-sols|ARTICLE D3. PAR. 2. ISOLATION ACOUSTIQUE AUX BRUITS AERIENS ET AUX BRUITS DE CHOC DE SOLS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 262_article_d3._par._1._isolation_acoustique_aux_bruits_aeriens_entre_locaux.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D3. PAR. 1. ISOLATION ACOUSTIQUE AUX BRUITS AERIENS ENTRE LOCAUX 

L'isolement acoustique entre deux locaux est classé en catégories suivant la norme NBN S 01-400, pour les bâtiments concernés par cette norme. Sauf mention différente dans le cahier spécial des charges, les indices a sont à retenir pour les catégories exigées suivant la norme, en d'autres termes, les valeurs recommandées. 

Pour les immeubles d’habitation (NBN  S 01-400-1) et  bâtiments scolaires (NBN  S 01-400-2) les exigences sont exprimées par des valeurs uniques, déterminées selon la norme NBN EN ISO 717-1. 

Pour les exigences et les mesures "in situ" l'isolement requis, à savoir "l'isolement acoustique brut normalisé", est à obtenir pour la totalité de la séparation entre les locaux concernés, donc y compris les raccords, portes et tous les équipements techniques comme les appareils d'éclairage, l'installation de ventilation, etc. 

L'exécution des installations techniques ne peut en aucun cas donner suite à l'affaiblissement de cet isolement acoustique global entre les locaux.
