---
type: document-section
document_id: cct-105
section_id: doc105-tech-0241
ordre_document: 263
titre: ARTICLE D3. PAR. 2. ISOLATION ACOUSTIQUE AUX BRUITS AERIENS ET AUX BRUITS DE CHOC DE SOLS
aliases:
  - CCT 105 — HVAC FR 2023 — 263 ARTICLE D3. PAR. 2. ISOLATION ACOUSTIQUE AUX BRUITS AERIENS ET AUX BRUITS DE CHOC DE SOLS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/262-article-d3-par-1-isolation-acoustique-aux-bruits-aeriens-entre-locaux|ARTICLE D3. PAR. 1. ISOLATION ACOUSTIQUE AUX BRUITS AERIENS ENTRE LOCAUX]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/264-article-d3-par-3-dispositions-acoustiques-pour-respecter-les-exigences-d-isolation|ARTICLE D3. PAR. 3. DISPOSITIONS ACOUSTIQUES POUR RESPECTER LES EXIGENCES D’ISOLATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 263_article_d3._par._2._isolation_acoustique_aux_bruits_aeriens_et_aux_bruits_de_choc_de_sols.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D3. PAR. 2. ISOLATION ACOUSTIQUE AUX BRUITS AERIENS ET AUX BRUITS DE CHOC DE SOLS 

Pour ces parois, les exigences sur le plan de l'isolation acoustique aux bruits aériens et de l'isolation acoustique aux bruits de choc sont d'application simultanément. 

Pour les exigences pour l'isolation acoustique au bruit aériens, il est fait référence au par. 1. cidessus. 

Les exigences pour l'isolation acoustique au bruits de choc sont celles de la norme NBN S 01-400, pour les bâtiments concernés par cette norme; et également classées en catégories suivant cette norme. Les indices a (valeurs recommandées) sont également d’application pour l'isolement acoustique aux bruits de chocs, sauf mention contraire dans le cahier spécial des charges. Pour les immeubles d’habitation (NBN  S 01-400-1) et  bâtiments scolaires (NBN  S 01-400-2) les exigences sont exprimées par des valeurs uniques, déterminées selon la norme NBN EN ISO 717-2. 

Les critères sont d’application pour le sol dans son ensemble, y compris la finition du sol et du plafond et toutes les installations techniques. 

L'exécution des installations techniques ne peut en aucun cas donner suite à l'affaiblissement de cette isolation.
