---
type: document-section
document_id: cct-105
section_id: doc105-tech-0242
ordre_document: 264
titre: ARTICLE D3. PAR. 3. DISPOSITIONS ACOUSTIQUES POUR RESPECTER LES EXIGENCES D’ISOLATION
aliases:
  - CCT 105 — HVAC FR 2023 — 264 ARTICLE D3. PAR. 3. DISPOSITIONS ACOUSTIQUES POUR RESPECTER LES EXIGENCES D’ISOLATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/263-article-d3-par-2-isolation-acoustique-aux-bruits-aeriens-et-aux-bruits-de-choc-de-sols|ARTICLE D3. PAR. 2. ISOLATION ACOUSTIQUE AUX BRUITS AERIENS ET AUX BRUITS DE CHOC DE SOLS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/265-article-d3-par-4-exigences-d-isolation-acoustique-pour-les-locaux-techniques|ARTICLE D3. PAR. 4. EXIGENCES D’ISOLATION ACOUSTIQUE POUR LES LOCAUX TECHNIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 264_article_d3._par._3._dispositions_acoustiques_pour_respecter_les_exigences_disolation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D3. PAR. 3. DISPOSITIONS ACOUSTIQUES POUR RESPECTER LES EXIGENCES D’ISOLATION 

Les installations pour le chauffage, la ventilation et la climatisation ne peuvent en aucun cas affaiblir les prestations du bâtiment sur le plan de l'isolation acoustique (tant pour les bruits aériens que pour les bruits de choc). 

Sauf mention contraire au cahier spécial des charges, l’entrepreneur doit considérer que le bâtiment doit satisfaire aux normes Belges dans ce domaine : NBN S 01-400 pour tous les bâtiments, exceptés les immeubles d’habitations, pour lesquels la norme NBN S 01-400-1 est d’application et les écoles, pour lesquelles la norme NBN S 01-400-1 est d’application. 

L'entrepreneur prend à cet effet toutes les mesures nécessaires, même si elles ne sont pas explicitement reprises dans le métré ou sur les plans. 

Ces mesures comprennent e.a. des silencieux, conduits d’air isolés intérieurement, caissons acoustiques (afin d'éviter le rayonnement sonore), ragréage et obturation acoustique des percements, etc. (voir également art. D4 par. 4)
