---
type: document-section
document_id: cct-105
section_id: doc105-tech-0243
ordre_document: 265
titre: ARTICLE D3. PAR. 4. EXIGENCES D’ISOLATION ACOUSTIQUE POUR LES LOCAUX TECHNIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 265 ARTICLE D3. PAR. 4. EXIGENCES D’ISOLATION ACOUSTIQUE POUR LES LOCAUX TECHNIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/264-article-d3-par-3-dispositions-acoustiques-pour-respecter-les-exigences-d-isolation|ARTICLE D3. PAR. 3. DISPOSITIONS ACOUSTIQUES POUR RESPECTER LES EXIGENCES D’ISOLATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/266-article-d4-prescriptions-acoustiques-specifiques-pour-les-installations-hvac|ARTICLE D4. PRESCRIPTIONS ACOUSTIQUES SPECIFIQUES POUR LES INSTALLATIONS HVAC]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 265_article_d3._par._4._exigences_disolation_acoustique_pour_les_locaux_techniques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D3. PAR. 4. EXIGENCES D’ISOLATION ACOUSTIQUE POUR LES LOCAUX TECHNIQUES 

Entre des locaux techniques (y compris des zones extérieures où des machines frigorifiques sont installés) ou des trémies et les locaux attenants, l’isolement acoustique est au moins égale à la différence entre le niveau de pression acoustique admissible dans le local technique ou la trémie et le niveau de pression acoustique admissible dans le local attenant, l’écart étant encore majoré de 10 dB (par exemple, local technique NR 70, bureau NR 35, isolement acoustique brut normailé minimal de la construction Dnw = 45 dB (déterminé comme suit : 70 – 35 + 10 ). 

Pour les locaux techniques du type NR 70, l’isolation acoustique au bruits de choc du plancher répond à l’exigence L’nT,w = 55 dB. 

Pour les locaux techniques du type > NR 70 et la zone des machines frigorifiques, l’isolation acoustique aux bruits de choc s’éleve à minimum L’nT,w = 50 dB (voir plus loin, article D5).
