---
type: document-section
document_id: cct-105
section_id: doc105-tech-0245
ordre_document: 267
titre: ARTICLE D4. PAR. 1. PRESCRIPTIONS POUR LA CONCEPTION GENERALE DE L’INSTALLATION ET LE CHOIX DES COMPOSANTS
aliases:
  - CCT 105 — HVAC FR 2023 — 267 ARTICLE D4. PAR. 1. PRESCRIPTIONS POUR LA CONCEPTION GENERALE DE L’INSTALLATION ET LE CHOIX DES COMPOSANTS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/266-article-d4-prescriptions-acoustiques-specifiques-pour-les-installations-hvac|ARTICLE D4. PRESCRIPTIONS ACOUSTIQUES SPECIFIQUES POUR LES INSTALLATIONS HVAC]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/268-article-d4-par-2-prescriptions-pour-silencieux|ARTICLE D4. PAR. 2. PRESCRIPTIONS POUR SILENCIEUX]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 267_article_d4._par._1._prescriptions_pour_la_conception_generale_de_linstallation_et_le_choix_des_composants.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

**ARTICLE D4. PAR. 1. PRESCRIPTIONS POUR LA CONCEPTION** 

**GENERALE DE L’INSTALLATION ET LE CHOIX DES COMPOSANTS** 

**1. Généralités** 

Dans les limites des autres exigences imposées aux machines (cf. conditions techniques d’autres chapitres), les appareils sont choisis pour une production de bruit la plus faible possible. Au besoin, des modèles spéciaux à faible production de bruit sont sélectionnés. 

Parmi ceux-ci, citons : 

- ventilateurs centrifuges à aubes inclinées vers l’arrière 

- groupes de traitement d’air dotés d’un caisson à haute isolation acoustique 

- compresseurs sous caisson intégral 

- modèle “low noise” pour les réfrigérants à évaporation 

**2. Tracé des tuyauteries et conduits d’air** 

Il n’y a pas de pénétration directe de conduites entre des locaux techniques et des espaces silencieux (NR 35 et moins).  Il est dans tous les cas fait appel à un sas (une trémie fermée pour conduites, un passage au-dessus d’un local peu sensible au bruit...). 

A proximité immédiate des espaces silencieux, la présence d’appareils et de conduites est limitée ou des mesures sont prises pour restreindre l’émission de bruit d’appareils, conduits ou tuyauteries; par exemple par une isolation acoustique supplémentaire, une insonorisation dans le système de conduits, un caisson, une suspension anti-vibration, la limitation de la vitesse de l’air dans les conduits etc. 

Le tracé des conduits d’air est choisi de façon à éviter de changements brusques du sens d’écoulement et de la section des conduits. 

La résistance à l’écoulement dans le réseau de conduits est maintenue à un faible niveau.  Le bruit d’écoulement occasionné par les coudes, les pièces en T, les clapets de réglage, les clapets coupefeu, les silencieux, les grilles est ainsi limité.  La puissance acoustique générée par le ventilateur est également restreinte dans ce cas. 

**3. Vitesse maximale dans les conduits d’air** 

La vitesse de l’air dans les conduits doit être limitée en fonction des exigences posées au niveau de pression acoustique dans le local attenant et de l’endroit où les conduits sont placés. 

Des valeurs maximales de la vitesse d’air en vue de limiter le bruit d’écoulement sont reprises dans le tableau ci-dessous : 

|<br>au ci-dessous :||||
|---|---|---|---|
|Localisation du conduit|Indice d’évaluation de<br>bruit de l’espace (NR)|Vitesse admissible (m/s)||
|||Conduits<br>rectangulaires|Conduits<br>circulaires|
|Au-dessus d’un plafond fermé<br>(carton-plâtre 2x12,5mm au moins)<br>ou dans une gaine (maçonnée)|50|10|12|
||40|8|10|
||30|6|8|
|Au-dessus d’un faux plafond<br>(perméable à l’air, absorbant<br>acoustique)|50|8|10|
||40|6|8|
||30|4|5|
|Visible dans le local|50|5|6|
||40|4|5|
||30|3|4|
