---
type: document-section
document_id: cct-105
section_id: doc105-tech-0246
ordre_document: 268
titre: ARTICLE D4. PAR. 2. PRESCRIPTIONS POUR SILENCIEUX
aliases:
  - CCT 105 — HVAC FR 2023 — 268 ARTICLE D4. PAR. 2. PRESCRIPTIONS POUR SILENCIEUX
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/267-article-d4-par-1-prescriptions-pour-la-conception-generale-de-l-installation-et-le-choix-des-co|ARTICLE D4. PAR. 1. PRESCRIPTIONS POUR LA CONCEPTION GENERALE DE L’INSTALLATION ET LE CHOIX DES COMPOSANTS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/269-article-d4-par-3-dispositions-acoustiques-particulieres|ARTICLE D4. PAR. 3. DISPOSITIONS ACOUSTIQUES PARTICULIERES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 268_article_d4._par._2._prescriptions_pour_silencieux.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D4. PAR. 2. PRESCRIPTIONS POUR SILENCIEUX 

**1. Généralités** 

Afin de respecter les exigences acoustiques dans les locaux et également à l’extérieur du bâtiment, les silencieux nécessaires sont à prévoir. 

Le cas échéant, des silencieux devront également être installés pour éviter le transfert de bruit entre locaux, via le réseau de conduits d’air. 

Même s’ils ne sont pas explicitement repris dans le métré ou sur les plans, des silencieux devront être installés par l'entrepreneur HVAC pour satisfaire aux exigences acoustiques relatives aux niveaux de bruit dans les locaux et à l'extérieur et afin de répondre aux exigences relatives  aux performances d’isolation acoustique des parois. 

Les caractéristiques et la longueur des silencieux sont fonction de la sélection définitive des ventilateurs, du tracé définitif des conduits, de l’implantation des clapets coupe-feu, etc. Elles sont à déterminer par l’entrepreneur. 

**2. Construction** 

Le silencieux se compose de : 

- une enveloppe extérieure en acier galvanisé à chaud; l’isolation acoustique de cette enveloppe extérieure est telle que le bruit radiant du local technique dans le silencieux ne provoque pas un court-circuit des propriétés d’atténuation de bruit du silencieux ; 

- un cadre de raccordement sur chaque embout de connexion (raccordement au réseau de conduits) 

- des éléments absorbants en laine minérale d’une masse volumique d’au moins 50 kg/m³ ; la laine minérale est revêtue d’un voile de verre pour éviter l’érosion. 

**3. Erosion** 

La laine minérale et son revêtement ne peuvent pas présenter de symptômes d’érosion lors d’un essai à une vitesse de l’air de 20 m/s dans la section libre du silencieux. 

**4. Application** 

Des silencieux seront dans tous les cas prévus aux endroits suivants : 

- dans la prise d’air frais et l’évacuation d’air vicié des groupes de ventilation 

- sur la pulsion et la reprise d’air des groupes de ventilation (éventuellement des silencieux intégrés dans les groupes de traitement d’air peuvent être prévus) 

- sur l’admission et le rejet d’air des tours de refroidissement 

- à la sortie de régulateurs de débit (boîtes de détente de systèmes VAV et CAV). 

Au besoin, des silencieux seront également installés : 

- en aval des clapets coupe-feu, clapets de réglage de débit, batteries de réchauffe,... 

- en aval de changements brusques du sens d’écoulement et de la section dans le réseau de conduits 

- en cas de risque d’affaiblissement de l’isolement acoustique entre locaux, via le réseau de conduits (« diaphonie »). 

La nécessité d’installer ces silencieux supplémentaires sera plus élevée à mesure que les locaux en question doivent être plus silencieux (indice d’évaluation de bruit inférieur à NR 35). 

Selon les circonstances, ces silencieux secondaires peuvent éventuellement être remplacés par des flexibles acoustiques aux unités terminales (grilles d’air).

**5. Implantation** 

Les silencieux dans les conduits d’air sont de préférence installés “à cheval" sur les parois, soit la paroi du local technique, soit la paroi de séparation entre locaux. 

Si pour des raisons données le silencieux est placé ailleurs (par exemple, en raison de la présence d’un clapet coupe-feu dans la paroi), il vaut mieux l’installer avant la paroi à l’intérieur du local technique. 

Le tronçon de conduit entre la paroi et le silencieux doit alors être isolé acoustiquement. 

Pour éviter de court-circuiter le silencieux, l’isolation acoustique de ce tronçon de conduit doit être déterminée de sorte que le niveau de puissance acoustique incident via la paroi après le silencieux soit au moins 7dB inférieur au niveau de puissance acoustique dans le conduit, directement après le silencieux. 

Le placement des silencieux répond en outre aux prescriptions suivantes : 

- le raccord entre un conduit et un silencieux s’effectue dans un tronçon de conduit droit, avec changement de section progressif 

- des coudes ou des changements de direction prononcés sont fortement à éviter à courte distance du silencieux (moins de cinq fois la largeur moyenne du conduit) S’ils devaient quand même se présenter, le dimensionnement tient compte d’une atténuation intercalaire diminuée et/ou d’un bruit d’écoulement supérieur. 

**6. Dimensionnement** 

Les dimensions des silencieux sont déterminées par l'entrepreneur sur la base du débit d’air et de l’atténuation intercalaire requise. 

Les silencieux ne peuvent pas être à la source d’un bruit d’écoulement excessif dans le système de conduits ou d’une radiation de bruit excessive du silencieux lui-même. 

La vitesse de l'air dans la section libre entre coulisses du silencieux doit être limitée à 10 m/s dans les locaux techniques et les gaines techniques et à 6 m/s dans l’espace même ou dans le faux plafond des locaux occupés. 

Tous les silencieux seront sélectionnés de telle façon que le niveau de bruit (provenant de la source de bruit en question) dans les locaux après le silencieux se situe dans toutes les bandes de fréquence à au moins 5 dB sous le niveau de bruit de la courbe NR imposée. 

Si par exemple l’exigence NR 35 est d’application dans un local, la sélection doit s’effectuer de sorte qu’au moins le critère NR 30 soit respecté dans le local pour le bruit provenant de la source de bruit en question. 

Cette exigence est basée sur la suppression totale du bruit provenant de la source de bruit. Il va de soi que le niveau de bruit résultant dans le local à la suite du fonctionnement simultané de toutes les sources de bruit des installations HVAC sera en tout cas inférieur, ou tout au plus égal, à la courbe NR imposée.
