---
type: document-section
document_id: cct-105
section_id: doc105-tech-0248
ordre_document: 270
titre: ARTICLE D4. PAR. 4. TRAVERSEES DE PAROIS
aliases:
  - CCT 105 — HVAC FR 2023 — 270 ARTICLE D4. PAR. 4. TRAVERSEES DE PAROIS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/269-article-d4-par-3-dispositions-acoustiques-particulieres|ARTICLE D4. PAR. 3. DISPOSITIONS ACOUSTIQUES PARTICULIERES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/271-article-d5-specifications-pour-l-isolation-anti-vibrations|ARTICLE D5. SPECIFICATIONS POUR L’ISOLATION ANTI VIBRATIONS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 270_article_d4._par._4._traversees_de_parois.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D4. PAR. 4. TRAVERSEES DE PAROIS 

**1. Obturation des percements** 

Les traversées de tuyauteries, conduits d’air, goulottes à câbles... ne peuvent pas diminuer la qualité de l’isolation acoustique de la paroi.  L’obturation des percements doit donc présenter au moins la même qualité d’isolation acoustique que celle de la cloison ou du plancher en question. 

Lors de l’obturation des percements, il est également nécessaire d’éviter tout contact direct entre les conduits et les tuyauteries et la paroi ou la dalle de sol. 

Il faut toujours prévoir un matériau souple (par exemple, laine minérale) entre les conduits et les tuyauteries et la paroi ou la dalle de sol ; toutefois, dans le cas de traversées de parois avec une certaine résistance au feu d’autres prescriptions peuvent être d’application (voir art. C24 par. 8). 

**2. Traversées de conduits ou tuyauteries** 

Pour la traversée de conduits au travers des parois ou planchers, il convient de tenir compte de l’isolation acoustique au bruits aériens à réaliser entre les locaux. 

Les exigences en matière d’isolation acoustique au bruits aériens concernent l’isolation acoustique globale pour l’ensemble de la construction, y compris tous les détails de raccordement, la travesée de tuyauteries, conduits et autres. 

Pour que cette isolation acoustique au bruits aériens puisse être garantie, il faut que l'isolement acoustique via le réseau de conduits et tuyauteries entre deux locaux soit au moins 8 dB supérieur à l'isolement acoustique imposé entre les locaux. 

Cela signifie concrètement que l’amortissement du bruit, qui est irradié dans un local au travers des grilles ou des parois du conduit et qui se propage dans le réseau de conduits pour ensuite se diffuser par radiation via les grilles et les parois du conduit dans le local attenant, doit dans toutes les bandes de fréquences à tiers d’octave de 100 à 3150 Hz, être au moins 8 dB supérieur à l’isolement acoustique à réaliser entre les locaux. 

Le cas échéant, les conduits doivent être isolés acoustiquement ou des silencieux ou flexibles acoustiques sont à prévoir. 

**3. Réservations dans les planchers** 

Les puisards, les grilles de sol, les puits de convecteurs et autres ne peuvent en aucun cas occasionner l’affaiblissement de l’isolation aux bruits aériens et de l’isolation au bruits de choc des planchers.  Dans le cas de dalles flottantes ou de chapes flottantes, ces éléments ne peuvent pas établir un contact entre les deux parties de la construction du plancher.
