---
type: document-section
document_id: cct-105
section_id: doc105-tech-0252
ordre_document: 274
titre: ARTICLE D5. PAR. 3. RACCORDEMENTS ET CONNEXIONS
aliases:
  - CCT 105 — HVAC FR 2023 — 274 ARTICLE D5. PAR. 3. RACCORDEMENTS ET CONNEXIONS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/273-article-d5-par-2-isolateurs-de-vibrations|ARTICLE D5. PAR. 2. ISOLATEURS DE VIBRATIONS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/275-article-d5-par-4-suspension-de-tuyauteries-et-conduits|ARTICLE D5. PAR. 4. SUSPENSION DE TUYAUTERIES ET CONDUITS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 274_article_d5._par._3._raccordements_et_connexions.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D5. PAR. 3. RACCORDEMENTS ET CONNEXIONS 

**1. Généralités** 

Tous les raccordements et connexions avec des appareils tournants, hormis les groupes motocirculateurs centrifuges qui sont montés en direct sur les tuyauteries, sont conçus pour ne pas transmettre de vibrations à la structure du bâtiment, ni vers les tuyauteries et conduits qui sont fixées à la structure du bâtiment.  Ils ne peuvent pas provoquer une diminution du rendement des dispositifs anti-vibratoires des appareils. 

**2. Tuyauteries** 

Des compensateurs anti-vibratoires doivent être installés entre les tuyauteries d’une part et les machines (notamment pompes principales, groupe de froid, tours de refroidissement) d’autre part. 

Les compensateurs se composent de : 

- un soufflet en caoutchouc qui conserve sa souplesse et sa résistance mécanique dans la plage de température de -20°C à 110°C ; 

- deux brides en acier de part et d'autre du soufflet en caoutchouc ; 

- le soufflet en caoutchouc est fixé aux brides en acier. 

Le rendement d’isolation de vibrations doit au moins atteindre 70% pour une fréquence d’excitation à partir de 20 Hz. 

**3. Conduits d’air** 

Des compensateurs ou manchons souples anti-vibratoires doivent être installés entre les conduits d’air d’une part et les machines (ventilateurs, groupes de traitement de l’air, condenseurs refroidis à l’air...) d’autre part. 

Pour les conduits d’air, il est recommandé d’installer les compensateurs ou manchons souples à l’intérieur du caisson pour éviter l’émission de bruit vers l’environnement. 

Pour les groupes de traitement d’air d’une hauteur manométrique > 500 Pa, l’allongement des compensateurs est limité par des isolateurs de vibrations qui sont montés en paires de part et d’autre du compensateur.
