---
type: document-section
document_id: cct-105
section_id: doc105-tech-0253
ordre_document: 275
titre: ARTICLE D5. PAR. 4. SUSPENSION DE TUYAUTERIES ET CONDUITS
aliases:
  - CCT 105 — HVAC FR 2023 — 275 ARTICLE D5. PAR. 4. SUSPENSION DE TUYAUTERIES ET CONDUITS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/274-article-d5-par-3-raccordements-et-connexions|ARTICLE D5. PAR. 3. RACCORDEMENTS ET CONNEXIONS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/276-article-d5-par-5-specifications-pour-l-isolation-aux-vibrations-sous-les-machines|ARTICLE D5. PAR. 5. SPECIFICATIONS POUR L’ISOLATION AUX VIBRATIONS SOUS LES MACHINES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 275_article_d5._par._4._suspension_de_tuyauteries_et_conduits.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D5. PAR. 4. SUSPENSION DE TUYAUTERIES ET CONDUITS 

**1. Généralités** 

On distinguera deux cas : 

- les tuyauteries et conduits qui sont raccordés de manière fixe à la machine doivent être fixés à la structure du bâtiment à l’aide de supports anti-vibratoires; 

- les tuyauteries et conduits qui ne sont pas raccordés de manière fixe à la machine (après le compensateur ou manchon anti-vibratoire) peuvent être fixées à la structure du bâtiment à l’aide de colliers standard. 

**2. Systèmes de suspension anti-vibratoires** 

Ces systèmes de suspension se composent de : 

- deux profilés en U en tôle d’acier.  Ces profilés en U sont dans le haut et le bas emboîtés les uns dans les autres et soudés.  L’épaisseur de la tôle d’acier est à définir en fonction de la sollicitation, mais elle est au moins de 2 mm ; 

- un ressort en acier conforme au descriptif du par. 2. point 1. ci-dessus (type 1) ; quatre rebords d’angle ; ceux-ci peuvent se présenter sous forme d’une partie ronde estampée du profil support métallique ; 

- une rondelle pliée, une bague polymère et une plaquette de répartition sont appliquées audessus du ressort ; 

- l’ensemble permet une rotation d’angle de 15° par rapport à la verticale. 

**3. Colliers de suspension pour tuyauteries** 

Les tuyauteries après le compensateur sont suspendues au moyen de colliers préfabriqués en acier entièrement galvanisé à chaud. 

Ces colliers sont munis à l’intérieur d’une bague souple en caoutchouc ou néoprène pour empêcher tout contact entre les tuyauteries et le collier métallique. 

La dureté Shore de la bague souple est de 45° maximum. 

Le collier souple doit conserver sa souplesse et sa résistance mécanique dans la plage de température de -20° à +100°C.  L’ensemble doit être adapté au diamètre des tuyauteries. Le rendement d’isolation de vibrations atteint au moins 70% à une fréquence d’excitation à partir de 50 Hz (ce qui correspond à un affaissement d’environ 1 mm). 

**4. Suspension de conduits d’air** 

Les conduits d’air, après le compensateur ou la manchette souple, peuvent être suspendues à la structure moyennant interposition d’une bande souple entre la conduit et le collier de suspension ou le profil de support. 

Cette bande souple est en caoutchouc, néoprène ou élastomère. 

La fréquence propre de la bande souple est de 50 Hz maximum.
