---
type: document-section
document_id: cct-105
section_id: doc105-tech-0254
ordre_document: 276
titre: ARTICLE D5. PAR. 5. SPECIFICATIONS POUR L’ISOLATION AUX VIBRATIONS SOUS LES MACHINES
aliases:
  - CCT 105 — HVAC FR 2023 — 276 ARTICLE D5. PAR. 5. SPECIFICATIONS POUR L’ISOLATION AUX VIBRATIONS SOUS LES MACHINES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/275-article-d5-par-4-suspension-de-tuyauteries-et-conduits|ARTICLE D5. PAR. 4. SUSPENSION DE TUYAUTERIES ET CONDUITS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/277-article-d11-documents-a-introduire-par-l-entrepreneur|ARTICLE D11. DOCUMENTS A INTRODUIRE PAR L’ENTREPRENEUR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 276_article_d5._par._5._specifications_pour_lisolation_aux_vibrations_sous_les_machines.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D5. PAR. 5. SPECIFICATIONS POUR L’ISOLATION AUX VIBRATIONS SOUS LES MACHINES 

**1. Généralités** 

A l’exception des circulateurs supportés par les tuyauteries, des isolateurs de vibration sont placés entre toutes les machines tournantes et le sol et/ou les chassis statiques. 

Les machines sont montées directement sur les isolateurs de vibrations ou moyennant interposition d'un bloc d’inertie (voir par. 1 point 5) ou d’un bâti auxiliaire constitué de profilés en acier.  Le bâti auxiliaire ou le bloc d’inertie peuvent s’avérer nécessaires pour obtenir une masse ou une rigidité supplémentaire pour l’installation, de sorte à atteindre l’affaissement statique exigé et à solliciter de façon identique tous les isolateurs de vibrations. 

Le cas échéant, la machine complète, y compris les raccordements fixes, est fixée sur le bâti auxiliaire ou le bloc d’inertie. 

Une hauteur libre d’au moins 20 mm doit être assurée entre la machine ou le bâti auxiliaire/bloc d’inertie et la structure portante ou la dalle de sol de gros-œuvre. 

La fréquence propre des isolateurs de vibrations doit être déterminée en fonction du poids des appareils prêts à foncionner, c.à.d. tenant compte du poids des fluides éventuels et du bâti auxiliaire ou du bloc d’inertie. 

Le tableau D5-1 ci-joint reprend les données suivantes: 

- le type de machine 

- la portée de la dalle de sol 

- le type d’isolateur de vibration : type 1 → 4 suivant description dans par. 2 

- le mode de montage ; il y a trois cas : 

   - lorsque rien n’est mentionné, la machine peut être placée directement sur les isolateurs de vibrations ; toutefois il peut quand-même être nécessaire de prévoir un bâti auxiliaire, par ex. dans le cas où la rigidité de la machine est insuffisante (voir ci-dessus) 

   - bâti auxiliaire ; lorsque la machine est suffisamment rigide (construction autportante ou bâti propre) et permet une sollicitation égale des isolateurs de vibrations, elle peut toutefois être placée directement sur les isolateurs de vibrations 

   - bloc d’inertie 

- l’affaissement statique minimale δst

|**TABLEAU D5-1**|**TABLEAU D5-1**|**TABLEAU D5-1**|||**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**||||||
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||||**dalle sur sol**|||**sur portée de 6 m**|||**s**|**ur portée de 9 m**||**su**|**r portée de 12 m**||**su**|**r portée de 15 m**||
|TYPE DE MACHINE|||type<br>isolateur|mode de<br>montage|δst<br>(mm)|type<br>isolateur|mode de<br>montage|δst<br>(mm)|type<br>isolateur|mode de<br>montage|δst<br>(mm)|type<br>isolateur|mode de<br>montage|δst<br>(mm)|type<br>isolateur|mode de<br>montage|δst<br>(mm)|
|CAISSON DE TRAITEMENT D’AIR  (isolateur de vibrations|||||sous l’ensemble moteur électrique – ventilateur)|||||||||||||
|basse pression (≤ 1000 Pa)||||||||||||||||||
||P ≤ 1 kW||3||4|3||4|3||4|3||4|3||4|
||1 kW < P ≤ 5 kW||3||10|1||25|1||25|1||25|1||25|
||P > 5 kW|||||||||||||||||
|||N≤300||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV||
|||300 < N≤500|3||10|1||45|1||45|1||45|1||65|
|||N > 500|3||10|1||25|1||25|1||25|1||45|
|haute pression (> 1000 Pa)||||||||||||||||||
||P ≤ 30 kW|||||||||||||||||
|||N≤300||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV||
|||300 < N≤500|1||25|1||45|1||45|1||65|1||90|
|||N > 500|1||20|1||25|1||25|1||45|1||65|
||P > 30 kW||(*)|(*)|(*)|(*)|(*)|(*)|(*)|(*)|(*)|(*)|(*)|(*)|(*)|(*)|(*)|
|POMPES   (masse du bloc d’inertie≥masse pompe + mass|||||e moteur)|||||||||||||
||P ≤ 5 kW||3|bâti auxiliaire|10|1|bâti auxiliaire|20|1|bâti auxiliaire|25|1|bâti auxiliaire|25|1|bâti auxiliaire|25|
||P > 5 kW||1|bloc d’inertie|25|1|bloc d’inertie|25|1|bloc d’inertie|38|1|bloc d’inertie|45|1|bloc d’inertie|45|
|CHAUDIERES   (pas pour chaudières murales)||||||||||||||||||
|brûleur atmosphérique et<br>prémix|||4||1|4||1|4||1|4||1|4||1|
|brûleur à air pulsé|||4||4|4||4|4||4|4||4|4||4|
|GROUPES DE REFROIDISSEMENT||||||||||||||||||
|machine à absorption|||3|bâti auxiliaire|6|2|bâti auxiliaire|10|2|bâti auxiliaire|25|2|bâti auxiliaire|45|2|bâti auxiliaire|45|
|compresseur centrifuge,<br>rotary, à vis et scroll|||3|bâti auxiliaire|6|2|bâti auxiliaire|20|2|bâti auxiliaire|40|2|bâti auxiliaire|45|2|bâti auxiliaire|45|
|compresseur à pistons<br>(si P < 3 kW bloc d’inertie à<br>remplacer par bâti auxiliaire)||||||||||||||||||
||500 < N≤700||2|bloc d’inertie|25|2|bloc d’inertie|40|2|bloc d’inertie|45|2|bloc d’inertie|65|2|bloc d’inertie|65|
||N > 700||2|bloc d’inertie|25|2|bloc d’inertie|25|2|bloc d’inertie|45|2|bloc d’inertie|45|2|bloc d’inertie|65|

|**TABLEAU D5-1**|**TABLEAU D5-1**|**TABLEAU D5-1**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|**IMPLANTATION DE LA MACHINE**|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
||||**dalle sur sol**|||**sur portée de 6 m**|||**sur portée de 9 m**|||**sur portée de 12 m**|||**sur portée de 15 m**|||
|TYPE DE MACHINE|||type<br>isolateur|mode de<br>montage|δst<br>(mm)|type<br>isolateur|mode de<br>montage|δst<br>(mm)|type<br>isolateur|mode de<br>montage|δst<br>(mm)|type<br>isolateur|mode de<br>montage|δst<br>(mm)|type<br>isolateur|mode de<br>montage|δst<br>(mm)|
|tours de refroidissement||||||||||||||||||
||N≤500||3||10|2||25|2||45|2||65|2||90|
||N > 500||3||10|2||10|2||25|2||45|2||65|
|condenseur à air,<br>refroidisseur sec|||3||10|2||10|2||25|2||45|2||65|
|VENTILATEURS SEPARES (axiaux et centrifuges)||||||||||||||||||
||0,1 kW < P≤1 kW||3||4|3||4|3||4|3||4|3||4|
||1 kW < P≤5 kW||3|bâti auxiliaire|10|1|bâti auxiliaire|25|1|bâti auxiliaire|25|1|bâti auxiliaire|45|1|bâti auxiliaire|45|
||5 < P≤30 kW|||||||||||||||||
|||N≤300||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV||
|||300 < N≤500|1|bâti auxiliaire|25|1|bâti auxiliaire|45|1|bâti auxiliaire|45|1|bâti auxiliaire|65|1|bâti auxiliaire|65|
|||N > 500|1|bâti auxiliaire|25|1|bâti auxiliaire|25|1|bâti auxiliaire|25|1|bâti auxiliaire|45|1|bâti auxiliaire|65|
||P > 30 kW|||||||||||||||||
|||N≤300||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV|||fn ≤0,4 feV||
|||300 < N≤500|1|bloc d’inertie|25|1|bloc d’inertie|45|1|bloc d’inertie|65|1|bloc d’inertie|65|1|bloc d’inertie|90|
|||N > 500|1|bloc d’inertie|25|1|bloc d’inertie|45|1|bloc d’inertie|45|1|bloc d’inertie|65|1|bloc d’inertie|65|
|SYMBOLES||||||||||||||||||
||P = puissance du moteur électrique en kW (dans le cas de plusieurs moteurs, il s’agit de la puissance du moteur le plus grand)|||||||||||||||||
||N = nombre de tours par minute|||||||||||||||||
||δst= affaissement de l’isolateur de vibrations sous charge statique en mm|||||||||||||||||
||fn= fréquence propre du système antivibratoire; pour des ressorts la fn= 15.8 /√δ; pour des isolateurs à amortissement interne (comme le caoutchouc) une déviation de±50% est possible|||||||||||||||||
||feV= fréquence du ventilateur (= N / 60)|||||||||||||||||
|REMARQUES||||||||||||||||||
|(*) : Une étude séparée est nécessaire, voir texte||||||||||||||||||
|Pour des appareils installés sur une dalle flottante, il faut toujours (excepté pour chaudières) utiliser des ressorts en acier avec un affaissement statique d’au moins 12,5 mm, sauf mention d’une valeur plus élevée<br>dans le tableau||||||||||||||||||
|Ce tableau**_n’est pas d’application_**pour des dalles portantes en métal, constructions en bois ou en béton avec une masse surfacique inférieure à 200 kg/m2; dans ce cas il faut adapter l’affaissement tenant compte<br>des prescriptions du par. 1 point 4||||||||||||||||||

**2. Caissons de traitement d'air** 

Le ventilateur et le moteur d’entraînement électrique sont placés sur un un bâti métallique sous lequel se placent les isolateurs de vibrations, comme mentionné dans le tableau D5-1 ci-dessus. 

Les groupes de traitement d’air proprement dits sont placés sur un socle surélevé, avec interposition de plots anti-vibratoires (type 4), la fréquence propre de ceux-ci doit être inférieure à 50 Hz. 

Pour des groupes de traitement d’air avec une puissance du moteur d’entrainement > 30 kW, une étude séparée est exigée ; en l’absence de données dans les [[concepts/documents-du-marche|Documents du Marché]] concernant ceci, les exigences suivantes sont d’application: 

- soit l’ensemble moteur/ventilateur, soit le groupe de traitement d’air dans son entièreté sont placés sur un bloc d’inertie 

- des isolateurs de vibrations de type 1 sont placés sous le bloc d’inertie, avec un affaissement statique tel que mentionné dans le tableau D5-1 pour des puissances < 30 kW 

**3. Ventilateurs axiaux et centrifuges séparés** 

Des isolateurs de vibrations sont prévus sous l’ensemble ventilateur/moteur d’entraînement électrique, comme mentionné dans le tableau D5-1 ci-dessus. 

Les prescriptions ne sont pas d’application aux ventilateurs EFC fixés à une paroi verticale. 

**4. Pompes** 

L’ensemble pompe et moteur d’entraînement électrique est placé sur : 

- un bâti auxiliaire en acier si la puissance du moteur électrique est inférieure ou égale à 5 kW 

- un bloc d’inertie en béton lorsque la puissance du moteur électrique dépasse 5 kW. 

Des isolateurs anti-vibrations sont prévus entre le bâti auxiliaire en acier ou le bloc d’inertie en béton et la structure portante, comme mentionné dans le tableau D5-1 ci-joint. 

**5. Chaudières** 

Chaque chaudière est installée sur un socle surélevé en béton. 

Des plots anti-vibratoires (type 4) résistants à une température de 100 ℃ sont prévus entre le socle surélevé et la chaudière. 

Si cela s’avère nécessaire pour la répartition des sollicitations sur les plots, un bâti en profils métalliques est prévu. 

**6. Machines frigorifiques** 

L’ensemble compresseur, condenseur et évaporateur est, comme stipulé à l’art. C4 par. 1, monté sur un châssis robuste en profilés d'acier. 

Toutes les machines frigorifiques, quel que soit leur type, qui sont installées sur un sol d’étage (on entend par là toute dalle de sol qui ne repose pas directement sur le sol de plain-pied), sont dans tous les cas munies d’isolateurs de vibrations à limitateurs de déplacement (type 2). 

Des isolateurs de vibrations du type 3 peuvent être utilisés pour les machines frigorifiques équipées de compresseurs centrifuges, rotary, à vis ou scroll et pour les machines frigorifiques à absorption, qui sont installées sur une dalle de sol qui repose sur le sol de plain-pied. 

Les isolateurs de vibrations sont placés entre le châssis de la machine frigorifique et la structure portante du bâtiment. 

Pour les machines frigorifiques avec compresseurs à pistons les prescriptions suivantes doivent être respectées :

- Si la puissance électrique absorbée dépasse 3 kW (puissance moteur d’entraînement électrique), la machine frigorifique est dans tous les cas placée sur un bloc d’inertie et y est fermement fixée. Les isolateurs de vibrations sont placés sous le bloc d’inertie 

La masse du bloc d’inertie est au moins égale à la masse de la machine opérationnelle, sans tenir compte du contenu des tuyauteries de fluide frigorigène, de l’eau glacée et de l'eau de refroidissement.  Le haut du bloc d’inertie coïncide avec le haut des ressorts (à savoir que le bloc d’inertie est intégralement situé sous le point d’appui supérieur des ressorts ; ceci dans le but de maintenir au plus bas le centre de gravité de l’ensemble machine). 

- Les compresseurs à pistons d’une puissance électrique inférieure ou égale à 3 kW sont installés sur un bâti en acier. 

**7. Réfrigérants à évaporation, condenseurs refroidis par air et aéro-refroidisseurs** 

Ces appareils sont installés sur des ressorts à déplacement limité (isolateurs de vibrations du type 2) ; toutefois pour les appareils installés sur une dalle de sol qui repose sur le sol de plain-pied, des isolateurs de vibrations du type 3 peuvent être utilisés. 

L'ensemble ressort + boîtier est en acier inoxydable. Pour éviter la corrosion, tout contact direct doit être évité entre le boîtier des ressorts en acier inoxydable et l’appareil. Une couche intermédiaire en caoutchouc doit être interposée entre ces deux éléments. 

Les points d’appui des ressorts sont fixés à l’aide de boulons en acier inoxydable sur des socles ou poutres en béton armé, liaisonnés à la structure portante du bâtiment. 

**8. Machines frigorifiques à condenseur refroidi par air** 

Les isolateurs de vibrations répondent aux prescriptions du point 7 ci-dessus. 

L’affaissement statique répond aux prescriptions pour les machines frigorifiques du tableau D5-1 cidessus.
