---
type: document-section
document_id: cct-105
section_id: doc105-tech-0256
ordre_document: 278
titre: ARTICLE D11. PAR. 1. CARACTERISTIQUES ACOUSTIQUES DES APPAREILS
aliases:
  - CCT 105 — HVAC FR 2023 — 278 ARTICLE D11. PAR. 1. CARACTERISTIQUES ACOUSTIQUES DES APPAREILS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/277-article-d11-documents-a-introduire-par-l-entrepreneur|ARTICLE D11. DOCUMENTS A INTRODUIRE PAR L’ENTREPRENEUR]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/279-article-d11-par-2-notes-de-calcul|ARTICLE D11. PAR. 2. NOTES DE CALCUL]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 278_article_d11._par._1._caracteristiques_acoustiques_des_appareils.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D11. PAR. 1. CARACTERISTIQUES ACOUSTIQUES DES APPAREILS 

Les fiches techniques (voir point 3.2.1.b des Clauses Administratives) des machines, appareils, unités terminales etc. doivent au moins mentionner les renseignements suivants: 

- le niveau de puissance acoustique des appareils au régime de fonctionnement pour lequel ils ont été sélectionnés (notamment pour : machines frigorifiques, ventilateurs, pompes, chaudières et brûleurs, ventilo-convecteurs, boîtes de détente…). 

   - Le niveau de puissance acoustique de ces appareils doit être déterminé selon NBN EN ISO 3744, 3745 ou 3746, et ce pour toutes les fréquences des bandes d'octave de 63 Hz à 8.000 Hz 

- le niveau de puissance acoustique des accessoires des installations pour la distribution de l'air, comme les clapets coupe-feu, les bouches d’air, les batteries de réchauffe, par bandes d'octave de 63 Hz à 8.000 Hz ; et ceci à la vitesse d'air et au débit choisi 

- les caractéristiques d’atténuation des silencieux et des flexibles acoustiques (de 63 Hz à 8.000 Hz), déterminées selon la norme NBN EN ISO 7235 

- 

   - les caractéristiques des dispositifs anti-vibratoires pour les différents appareils 

- les caractéristiques des fixations anti-vibratoires des conduits et tuyauteries aux cloisons et plafonds 

- Les caractéristiques mécaniques des appareils pour lesquels des mesures anti-vibratoires sont exigées : poids, dimensions, localisation du centre de gravité, vitesse de rotation du moteur électrique, vitesse de rotation de la machine (compresseur, ventilateur …).
