---
type: document-section
document_id: cct-105
section_id: doc105-tech-0257
ordre_document: 279
titre: ARTICLE D11. PAR. 2. NOTES DE CALCUL
aliases:
  - CCT 105 — HVAC FR 2023 — 279 ARTICLE D11. PAR. 2. NOTES DE CALCUL
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/278-article-d11-par-1-caracteristiques-acoustiques-des-appareils|ARTICLE D11. PAR. 1. CARACTERISTIQUES ACOUSTIQUES DES APPAREILS]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/280-article-d11-par-3-rapports-d-essais|ARTICLE D11. PAR. 3. RAPPORTS D’ESSAIS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 279_article_d11._par._2._notes_de_calcul.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE D11. PAR. 2. NOTES DE CALCUL 

L'entrepreneur doit établir les notes de calcul suivantes (voir également point 3.2.1.c des Clauses Administratives) : 

- le calcul des caractéristiques des silencieux et des flexibles acoustiques (par bande de fréquence de 63 Hz à 8000 Hz) tenant compte du bruit généré par les ventilateurs, la régénération de bruit dans les conduits d’air et les unités terminales et intermédiaires, les caractéristiques des locaux (volume, absorption) et les exigences acoustiques 

- le calcul des caractéristiques des isolateurs de vibrations pour les différents appareils, avec calcul des fréquences propres du système sous la sollicitation de l’appareil et à la vitesse de rotation concernée de ces appareils 

- le calcul de l’émission de bruit des installations extérieures vers l’environnement extérieur. L’évaluation des niveaux de bruit s’effectue d’après la version la plus récente des réglementations des régions (Wallonie, Flandre, Région Bruxelles-Capitale), éventuellement complétées par les prescriptions du cahier spécial des charges. 

Pour l’établissement des notes de calcul acoustiques l’entrepreneur utilisera les méthodes de calcul de la directive VDI 2081.
