---
type: document-section
document_id: cct-105
section_id: doc105-tech-0005
ordre_document: 28
titre: 2. Déperditions des locaux et des bâtiments
aliases:
  - CCT 105 — HVAC FR 2023 — 28 2. Déperditions des locaux et des bâtiments
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/27-1-coefficients-de-transmission-thermique-des-composants|1. Coefficients de transmission thermique des composants]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/29-article-a2-gains-thermiques|ARTICLE A2. Gains thermiques]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 28_2._déperditions_des_locaux_et_des_bâtiments.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### 2. Déperditions des locaux et des bâtiments 

Les déperditions de chaleur des locaux et des bâtiments sont calculées suivant la norme **NBN EN 12831-1** , complétée et précisée par son annexe nationale belge. 

A défaut d’informations plus précises au cahier spécial des charges, pour les espaces chauffés par intermittence, une puissance supplémentaire de préchauffage est considérée, tenant compte des caractéristiques du bâtiment, de la période d’abaissement ou de non-utilisation et d’une période de préchauffage acceptable. Les hypothèses de calcul sont soumises à l’approbation du pouvoir adjudicateur. 

Si l’auteur de projet, le bureau d’études ou l’entrepreneur souhaite avoir recours à un logiciel spécifique pour le calcul des déperditions, il relève de sa responsabilité de prouver la conformité du logiciel de calcul et des résultats obtenus à la méthode de référence spécifiée ci-dessus. A cet effet, il produit un calcul détaillé comparatif entre le logiciel proposé et la méthode de référence pour certains locaux-types au choix du pouvoir adjudicateur. 

En cas de litige, seule la méthode de référence suivant NBN EN 12831-1 fait foi. 

En matière de climat intérieur, les hypothèses de calcul répondent aux exigences de l’article B1.
