---
type: document-section
document_id: cct-105
section_id: doc105-tech-0261
ordre_document: 283
titre: ARTICLE E1. PAR. 0. REFERENCES NORMATIVES
aliases:
  - CCT 105 — HVAC FR 2023 — 283 ARTICLE E1. PAR. 0. REFERENCES NORMATIVES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/282-article-e1-essais-des-chaudieres-sur-place|ARTICLE E1. ESSAIS DES CHAUDIERES SUR PLACE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/284-article-e1-par-1-champ-d-application-et-terminologie|ARTICLE E1. PAR. 1. CHAMP D’APPLICATION ET TERMINOLOGIE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 283_article_e1._par._0._references_normatives.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E1. PAR. 0.  REFERENCES NORMATIVES 

Les principales normes et réglementations relatives au champ d’application du présent article sont les suivantes : 

|<br>suivantes :|||
|---|---|---|
|**Norme**|**Titre**|**Date**|
|NBN 234 : 1957|Chauffage central, ventilation et conditionnement d'air -<br>Méthode d'essai des chaudières de chauffage central|1957|
|NBN EN 267 +A1 : 2011|Brûleurs automatiques à air soufflé pour combustibles<br>liquides|10/2011|
|NBN EN 12953-11 : 2003|Chaudières à tubes de fumée

- Partie 11: Essais de<br>réception|11/2003|
|NBN EN 15378 : 2007|Systèmes de chauffage dans<br>les bâtiments<br>-<br>Inspection des chaudières et des systèmes de<br>chauffage|12/2007|
|NBN EN 50271 : 2010|Appareils électriques de détection et de mesure des<br>gaz combustibles, des gaz toxiques ou de l'oxygène -<br>Exigences et essais pour les appareils utilisant un<br>logiciel et/ou des technologies numériques|01/2010|
|NBN EN 50379-1 : 2012|Spécification pour les appareils électriques portatifs<br>conçus pour mesurer les paramètres des gaz de<br>combustion dans les conduits d'évacuation des<br>appareils de chauffage

- Partie 1 : Prescriptions<br>générales et méthodes d'essai|06/2012|
|NBN EN 50379-2 : 2012|Spécification pour les appareils électriques portatifs<br>conçus pour mesurer les paramètres des gaz de<br>combustion dans les conduits d'évacuation des<br>appareils de chauffage

- Partie 2 : Prescriptions des<br>caractéristiques des appareils utilisés au cours des<br>inspections et évaluations réglementaires|06/2012|
