---
type: document-section
document_id: cct-105
section_id: doc105-tech-0262
ordre_document: 284
titre: ARTICLE E1. PAR. 1. CHAMP D’APPLICATION ET TERMINOLOGIE
aliases:
  - CCT 105 — HVAC FR 2023 — 284 ARTICLE E1. PAR. 1. CHAMP D’APPLICATION ET TERMINOLOGIE
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/283-article-e1-par-0-references-normatives|ARTICLE E1. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/285-article-e1-par-2-dispositions-pratiques-concernant-les-essais|ARTICLE E1. PAR. 2. DISPOSITIONS PRATIQUES CONCERNANT LES ESSAIS]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 284_article_e1._par._1._champ_dapplication_et_terminologie.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E1. PAR. 1. CHAMP D’APPLICATION ET TERMINOLOGIE 

**1. Objet** 

Le présent texte fixe la méthode d'essai des chaudières de chauffage central à eau chaude ou de production directe d’[[concepts/eau-chaude-sanitaire|Eau Chaude Sanitaire]] après leur installation au lieu définitif de fonctionnement. 

Les essais des chaudières à vapeur ou à eau surchauffée sont réalisés selon les procédures et exigences décrites dans la NBN EN 12953-11. 

En principe les essais sont effectués sur chaque chaudière par les soins du pouvoir adjudicateur. Le pouvoir adjudicateur est libre de n'effectuer les essais que sur une ou plusieurs chaudières. Il est également libre du choix de l'appareil essayé. Toutes les chaudières d'une même entreprise doivent être en état de subir les essais à la date fixée pour les essais. 

**2. But des essais** 

Les buts des essais sur place, c.à.d. sur générateur complètement équipé et installé, raccordé à l'installation qu'il dessert et à un système d’évacuation des produits de la combustion, sont de : 

- a. vérifier que le groupement constitué du générateur, des organes qui l'équipent et de l’évacuation des produits de combustion a été conçu, monté et réglé pour répondre aux impositions régissant l'entreprise, notamment : 

   1. répondre aux conditions de fonctionnement imposées 

   2. développer au minimum la puissance demandée (Pu) 

   3. atteindre le rendement imposé et/ou ne pas dépasser les pertes et les émissions maximales admises. 

- b. servir, en cas de contestation, à vérifier que la puissance maximum des dispositifs spéciaux tels que brûleurs à combustible solide, liquide ou gazeux ou avant-foyer, etc. est au moins égale à celle pour laquelle ils ont été présentés, et ceci, pour autant que le générateur, sa chambre de combustion et le système d’évacuation des produits de combustion soient conçus pour recevoir ce débit maximum; 

- c. servir, en cas de contestation, à vérifier que le système d’évacuation des produits de combustion est apte à évacuer les gaz de combustion produits lors du fonctionnement du générateur à sa puissance garantie. 

**3. Terminologie** 

La terminologie et les définitions relatives aux termes utilisés dans le présent texte sont celles figurant dans la norme NBN 234 complétées par les définitions reprises à l’art. C1 du présent cahier des charges-type.
