---
type: document-section
document_id: cct-105
section_id: doc105-tech-0263
ordre_document: 285
titre: ARTICLE E1. PAR. 2. DISPOSITIONS PRATIQUES CONCERNANT LES ESSAIS
aliases:
  - CCT 105 — HVAC FR 2023 — 285 ARTICLE E1. PAR. 2. DISPOSITIONS PRATIQUES CONCERNANT LES ESSAIS
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/284-article-e1-par-1-champ-d-application-et-terminologie|ARTICLE E1. PAR. 1. CHAMP D’APPLICATION ET TERMINOLOGIE]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/286-article-e2-essais-relatifs-a-la-regulation-de-l-ambiance-interieure|ARTICLE E2. ESSAIS RELATIFS A LA REGULATION DE L’AMBIANCE INTERIEURE]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 285_article_e1._par._2._dispositions_pratiques_concernant_les_essais.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E1. PAR. 2. DISPOSITIONS PRATIQUES CONCERNANT LES ESSAIS 

**0. Principe de la méthode** 

Le générateur étant : 

- a. raccordé au système d’évacuation des gaz de combustion définitif 

- b. raccordé à l'installation qu'il desservira définitivement 

- c. complètement installé et équipé de ses accessoires et dispositifs de sécurité et autres 

- d. réglé préalablement par les soins de l'installateur 

- e. mis à feu 

Il est procédé à l'essai de marche en régime continu, la chaudière fonctionnant au voisinage de 100 % de la puissance demandée. 

**1. Technique de l'essai** 

**1.1. Combustible** 

Le combustible utilisé pour l'essai est celui choisi pour la marche normale de l'installation. 

**1.1.1. Combustible solide :** 

Les caractéristiques du combustible sont spécifiées dans le cahier spécial des charges. 

Une vérification des caractéristiques essentielles du combustible utilisé peut être demandée par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Les analyses en laboratoire peuvent avoir pour but de déterminer : 

1. l'humidité du combustible 

2. la teneur en matières volatiles 

3. la teneur en cendres 

4. la teneur en imbrûlés dans les cendres et mâchefer 

5. le pouvoir calorifique supérieur et inférieur du combustible 

Eventuellement, il est procédé à l'analyse élémentaire du combustible et notamment : 

- détermination de la teneur en C 

- détermination de la teneur en S 

- détermination de la teneur en H2 

L'entrepreneur fournit les récipients à fermeture hermétique nécessaires. 

**1.1.2. Combustible liquide :** 

Il s’agit en général de gasoil de chauffage conforme à la NBN T52-716 ou de gasoil de chauffage extra conforme à la NBN EN 590. 

Le PCI (pouvoir calorifique inférieur) est supposé égal à 12 kWh/kg. 

**1.1.3. Combustible gazeux :** 

Il peut s’agir de : 

- gaz de pétrole liquéfié : conforme à NBN T52-706 le PCI (pouvoir calorifique inférieur) est évalué selon la composition du gaz (butane / propane) 

- gaz naturel : gaz fourni par la compagnie distributrice le PCI (pouvoir calorifique inférieur) est évalué selon les informations données par le distributeur local (gaz pauvre L ou riche H selon les cas)

**1.2. Réglage et dispositions spéciales pour l'essai** 

**1.2.1. Réglage de la combustion** 

L’entrepreneur effectue le réglage de la combustion, et joint à sa demande de seconde réception provisoire le rapport de mise en service conformément aux exigences de l’article E11 du présent cahier des charges-type. 

**1.2.2. Dispositions spéciales à prendre par l'entrepreneur avant l'essai** 

1. L’entrepreneur veille à communiquer au [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] les **informations techniques** relatives au générateur de chaleur à contrôler (ensemble chaudière et brûleur), en particulier dans le cas où les éléments essentiels (marque, type, puissance garantie, année de construction, numéro de série,…) ne sont pas clairement identifiables sur la plaque signalétique de l’appareil. Dans le cas de combustible liquide, l’entrepreneur fournit également les données techniques relatives au(x) gicleur(s) installé(s), notamment les courbes débit/pression en fonction du type de combustible utilisé. 

2. L’entrepreneur s’assure que l’installation à contrôler est parfaitement accessible et dispose de suffisamment de **points de mesure** correctement localisés et accessibles pour effectuer les essais et mesures prévues au point 1.5, avec notamment : 

   - Un orifice pour prélèvement d’échantillon des gaz de fumée en sortie de chaudière (à une distance d’au moins 3 diamètres de la sortie du générateur), ainsi que de part et d’autre du condenseur dans le cas de chaudière à condensation à condenseur séparé. 

   - En cas d’appareils de chauffage du type C (appareils de chauffage étanches), un appareil de mesure à deux points de mesure doit pouvoir être installé. Un des points de mesure servira à mesurer les gaz de fumée (produits de combustion), et l’autre, à mesurer la température de l’air comburant. Ceci implique que les deux sondes de température doivent pouvoir être raccordées simultanément à l’appareil de mesure afin de pouvoir mesurer le rendement de combustion correct. 

   - Dans le cas de chaudières à condensation, un orifice d’écoulement libre des condensats à partir duquel il doit être possible de prélever les condensats produits durant l’essai à régime nominal de manière à en mesurer la quantité précise. 

   - Un repérage précis des équipements alimentés en aval du point de comptage de combustible pressenti. Si nécessaire, l’entrepreneur formule des recommandations en matière d’isolement ou mise à l’arrêt de certaines parties des installations (de chauffage, de cuisine, boilers ou autres) durant l’essai du générateur. 

3. L'entrepreneur procède à un **nettoyage** soigné du générateur, du carneau éventuel, du conduit de fumées et de la cheminée et ce, avant la date fixée pour l'essai. Le nettoyage dont question est effectué au moyen des outils et ustensiles habituellement utilisés et faisant partie de la fourniture de la chaudière. 

4. L'entrepreneur ferme soigneusement, au moyen d'un procédé adéquat, toutes les ouvertures qui pourraient exister dans le circuit des gaz depuis la boîte à fumée jusqu'à l'aval des sondes. De plus, si un stabilisateur de tirage est incorporé à la chaudière, sa fonction est annulée pour la durée de l'essai et la stabilisation de tirage est assurée en aval de la dernière prise pour essais. 

**1.3. Dispositions à prendre pendant la période qui précède immédiatement l'essai** 

Après l'installation du matériel de mesure et de contrôle il est procédé : 

1. à l'allumage du feu et à la mise en régime. Dans le cas du combustible solide, un nettoyage soigné du générateur (décrassage, dépoussiérage) est également effectué; 

2. au réglage de l'installation de chauffage, de façon à ce que le générateur fonctionne sans arrêt durant tout l'essai proprement dit à la puissance pour laquelle il a été réglé, et que les températures (et/ou les pressions) de départ et de retour du fluide chauffé soient maintenues aussi près que possible des valeurs pour lesquelles l'installation a été dimensionnée;

A cet effet, une ou plusieurs des dispositions suivantes peuvent être adoptées : 

- a. robinets motorisés des circuits bloqués en position ouverte ou fermée 

- b. augmentation des déperditions par ouverture de fenêtres 

- c. mise en fonctionnement d'appareils consommant de l'énergie calorifique provenant du générateur 

- d. mise hors service ou en service (en position manuelle ou automatique), d'un ou plusieurs 

   - autres générateurs éventuellement existants 

- e. fermeture totale ou partielle des robinets des générateurs existants autres que celui soumis à l'essai 

Si, malgré l'utilisation de ces artifices, la chaleur produite par le générateur dans les limites prescrites ne peut être complètement utilisée ou dissipée, l'essai est reporté à un moment plus favorable. Par contre, si la puissance utile développée par le générateur installé et essayé est inférieure au seuil d'utilisation minimale possible durant l'essai, celui-ci est effectué tel quel. 

**1.4. Dispositions durant l'essai** 

1. Pendant l'essai, aucun réglage ne peut être modifié sur la chaudière. 

2. La distribution du fluide chauffé est modifiée au fur et à mesure des nécessités, de façon à maintenir la température et/ou la pression du fluide chauffé au départ du générateur essayé entre les limites prescrites. 

3. Lorsqu’une chaufferie comporte plusieurs générateurs de chaleur, un essai simultané de plusieurs chaudières à leur régime nominal peut être demandé, de manière à vérifier la bonne alimentation en air et combustible et la bonne évacuation des produits de combustion des différents générateurs en pareil cas. 

**1.5. Mesures à effectuer** 

Suivant les buts poursuivis et la nature du combustible utilisé, l'essai comporte les mesures utiles, parmi les suivantes : 

- a. mesure de la quantité de combustible consommé durant l’essai : 

   - combustible solide : au début et à la fin de l’essai, estimation de l'état du foyer, et réalimentation éventuelle en fin d’essai de manière à rétablir le niveau initial de combustible dans le foyer ; tout combustible ajouté durant l'essai étant soigneusement mesuré et comptabilisé 

   - combustible liquide : 

      - i. Si l’installation est équipée d’un compteur suffisamment précis sur l’alimentation en combustible, relevé des index au début et à la fin de l’essai, 

      - ii. mesure de la température et de la pression du combustible en amont du gicleur (non préconisé en cas de doute ou d’incertitude de calcul trop importante lors de la détermination du débit de combustible) 

      - iii. comptabilisation de la quantité de combustible consommé durant l’essai (par exemple par pesée du récipient contenant le combustible) 

   - combustible gazeux : au début et à la fin de l’essai, relevé des compteurs de passage, et estimation des conditions de température et pression du gaz dans le cas où le compteur n’est pas équipé d’un système correctif permettant une lecture directe en Nm³ 

- b. mesure de l'indice d'opacité des fumées ramené à l'échelle Bacharach (pour les combustibles liquides) 

- c. analyse des gaz de combustion en vue de la détermination de la teneur en O2 (CO2 + SO2), CO et NOx 

- d. mesure de la température des gaz de combustion à la sortie du générateur 

- e. mesure de la température et de la teneur en oxygène (dans le cas de combustibles gazeux) de l’air comburant : valeur ambiante au niveau de l’entrée du brûleur ou dans le conduit d’amenée d’air dans le cas de chaudières étanches de type C 

- f. relevé de la dépression dans le conduit de fumée à la sortie du générateur 

- g. relevé de la dépression dans le foyer 

- h. relevé de la température du fluide chauffé à l'entrée du générateur 

- i. relevé de la température et/ou de la pression du fluide chauffé au départ du générateur

- j. mesure du débit de fluide caloporteur durant l’essai (si ce débit reste constant) 

- k. si l’installation est équipée d’un compteur de chaleur utile produite par le générateur, relevé des index 

**1.6. Modalités concernant l’exécution des mesures** 

**1.6.1. Généralités** 

Les mesures sont effectuées en fonctionnement continu et stable, aux températures normales de service (régime d’eau nominal), et dans les conditions normales de fonctionnement (capot acoustique placé, portes des locaux fermées,…). 

**1.6.2. Prise des mesures** 

Les mesures relatives aux gaz de combustion doivent être réalisées de préférence au milieu du flux, ou à défaut au point le plus chaud. 

La sonde de mesure ou de prélèvement d’échantillon est introduite dans le flux principal par les orifices de mesure réalisés. 

Lors de la mesure, toutes les dispositions nécessaires sont prises afin d’éviter l’entrée d’air parasite induisant une dilution de l’effluent. 

A l’issue des mesures, les orifices de mesure sont obturés. 

La mesure du tirage (dépression) d’une cheminée est effectuée dans les conditions normales de fonctionnement, c’est-à-dire portes du local chaufferie fermées, lorsque la cheminée est à température et dans des conditions météorologiques qui ne peuvent être anormales. 

Avant de relever et d’enregistrer des valeurs, l’opérateur doit tenir compte du temps de réponse de l’appareil de mesure utilisé. 

**1.6.3. Puissance des chaudières** 

Les mesures sont effectuées à la puissance suivante : 

- pour les chaudières à bruleur « tout ou rien » : à puissance demandée 

- pour les chaudières à brûleurs à plusieurs allures : au minimum à puissance demandée et à petite allure (et à chaque autre allure sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]) 

- pour les chaudières à brûleurs modulants : au minimum à puissance demandée et à puissance minimale (ainsi qu’éventuellement à 75%, 50% et 25% de la puissance demandée, sur demande du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] et pour autant que la plage de modulation le permette). 

**1.6.4. Durée de l'essai** 

La durée de l'essai est comptée à partir du moment où le générateur est considéré comme en régime (température stable des gaz de combustion et régime stable de fluide chauffé). 

Pour les appareils dont la qualité de la combustion et l'allure sont fortement influencées par l'encrassement du foyer (en général tous les combustibles solides), la durée d'un essai est de minimum 1 heure et les mesures sont effectuées au minimum toutes les 15 minutes. 

Pour les autres générateurs, la durée totale de l'essai est de minimum 10 minutes, les mesures sont effectuées en principe tous les 5 minutes, après stabilisation des conditions de fonctionnement pendant au moins 2 minutes à chaque allure préalablement à une mesure.

**1.6.5. Brûleurs à plusieurs combustibles** 

Les chaudières équipées de brûleurs prévus et connectés pour fonctionner alternativement avec un combustible liquide et un combustible gazeux sont testées successivement avec chacun des combustibles, quelle que soit l’importance de l’usage de ces combustibles (en nombre d’heures par an). 

**2. Matériel** 

**2.1. Généralités** 

Les appareils électroniques de mesure sont contrôlés et étalonnés au moins tous les deux ans par le fabricant ou l’importateur du matériel. Le fabricant ou l’importateur applique un autocollant sur l’appareil après son contrôle. Cet autocollant mentionne la date du dernier contrôle et la date limite du prochain contrôle. Le fabricant ou l’importateur établit une attestation du bon fonctionnement de l’appareil. Cette attestation accompagne toujours l’appareil concerné. 

Les appareils de mesure de combustion utilisés répondent aux exigences techniques de la norme NBN EN 50379-1, et en particulier aux exigences concernant la précision du tableau 1 de cette norme pour la mesure des concentrations de gaz, des températures, des pressions et autres paramètres. 

Les appareils sont conçus de manière à: 

- pouvoir générer des tickets sur lesquels figurent les résultats des mesures effectuées, ainsi que la date et l’heure à laquelle elles ont été effectuées ; 

- permettre le raccordement simultané de deux sondes de température afin de pouvoir mesurer simultanément la température des gaz de combustion et de l’air comburant dans le cas de chaudières étanches. 

Seuls des appareils de mesure répondant aux exigences techniques minimales suivantes sont utilisés : 

|<br>utilisés :||||
|---|---|---|---|
|**Mesure**|**Appareil**|**Résolution**|**Erreur**<br>**absolue**|
|**Indice d’opacité des**<br>**fumées**|Soit<br>une<br>pompe<br>d’indice<br>d’opacité de fumée étanche,<br>du papier-filtre, une échelle<br>de référence<br>Soit un analyseur de fumée||1|
|**Oxygène (O2) **|Un analyseur de gaz|0,1 %|+/-0,3 %|
|**Dioxyde de carbone**<br>**(CO2) **|Un analyseur de gaz|0,1 %|+/- 0,3 %|
|**Monoxyde**<br>**de**<br>**carbone (CO)**|Un analyseur de gaz|1 ppm|+/- 10 ppm|
|**Oxydes d’azote (NOx) **|Un analyseur de gaz|1 ppm|+/-5 ppm|
|**Température des gaz**<br>**de combustion**|Un thermomètre|1°C|+/- 2 °C|
|**Température**<br>**ambiante / entrée air**<br>**de combustion**|Un thermomètre|1°C|+/- 1 °C|
|**Dépression/tirage**|Undéprimomètre|1 Pa|+/- 2 Pa|



Tableau E1.2-1 : Exigences techniques minimales pour les appareils de mesure de la combustion 

Avant chaque mesure, l’appareil de mesure est contrôlé (bon fonctionnement, étanchéité) et calibré (mise à zéro) suivant les prescriptions du fabricant. 

Si les essais ne sont pas réalisés par du personnel du pouvoir adjudicateur, le technicien agréé effectuant les mesures doit soumettre les appareils qu’il utilise à l’approbation du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] préalablement aux essais, et tenir à sa disposition les certificats d’étalonnage correspondants.

Certaines mesures peuvent, sur accord préalable du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], être effectuées à l’aide d’appareils faisant partie de l’installation. Il peut par exemple s’agir de sondes ou appareils de mesure de température, pression, débit,… Ces appareils devront cependant être en ordre d’étalonnage et d’entretien conformément aux exigences du fabricant, et les mesures qu’ils procurent ainsi que leur justesse devront pouvoir être vérifiées à l’aide d’équipements de référence en cas de doute. 

**2.2. Analyse des gaz de fumée** 

Il est fait usage d’un appareil électronique conforme aux normes NBN EN 50379-1 & -2 et NBN EN 50271, raccordé à une sonde de mesure à l’aide d’un tuyau souple de faible diamètre. 

La sonde est constituée d'un tube métallique de +- 8 mm de diamètre, muni de trou(s) d’aspiration. La sonde est placée dans l’orifice de prise de mesure (prévu à l'art. C3.) le plus éloigné du générateur. Elle est introduite dans le conduit d'évacuation des gaz de combustion de façon à ce que : 

1. les trous d’aspiration soient orientés vers le générateur 

2. le milieu de la partie comportant les trous d’aspiration soit au centre de la veine gazeuse L'extrémité ouverte de la sonde est munie d'un embout permettant la fixation du tube de raccordement. 

**2.3. Température des gaz de fumée** 

Il est fait usage : 

- soit d'un thermomètre en verre de 500° C, à graduation 2° C gravée sur la tige ; le bulbe est placé au milieu de la veine de gaz. 

- soit d’un appareil électronique étalonné pour la mesure de la température dans le conduit de fumées, conforme aux normes NBN EN 50379-1 & -2 et NBN EN 50271 

**2.4. Dépression** 

Il est fait usage : 

- soit d'un déprimomètre à tube incliné muni d'un niveau d'eau afin d'assurer l'horizontalité de l'appareil. Le déprimomètre est raccordé, au moyen d'un tube en caoutchouc souple, à une sonde métallique plongeant dans la veine gazeuse, perpendiculairement au flux gazeux. 

- soit d’un appareil électronique étalonné pour la mesure de la dépression dans le conduit de fumées (mesure du tirage), conforme aux normes NBN EN 50379-1 & -2 et NBN EN 50271 

**2.5. Indice d’opacité de fumée (ou indice de noircissement)** 

La mesure est effectuée conformément à la procédure décrite dans l’annexe A de la NBN EN 267+A1. 

Il est fait usage pour cette mesure d'un appareil indicateur de production de fumée "Bacharach". Le principe de la méthode consiste à forcer une quantité déterminée de gaz à travers un papier filtre spécial et à comparer la tache obtenue sur ce papier à l'une des dix taches de référence de l'échelle "Bacharach", fournie avec l'instrument. 

Cet instrument consiste en une pompe aspirante comportant à l'entrée un logement dans lequel le papier filtre standard peut être solidement assujetti. 

La pompe est connectée à un tuyau d'aspiration en caoutchouc, protégé par un fil d'acier et un embout en métal. 

La méthode consiste à munir la pompe d'un papier filtre standard vierge, à raccorder son tuyau à la prise de gaz échantillon du conduit de fumée. En dix coups de pompes, tirés à fond, on fait passer au travers du papier filtre un volume de gaz correspondant à 5.700 cm3 ± 5 % par cm² de papier filtre. La pompe manuelle peut être remplacée par une version électromagnétique qui est réglée de sorte que le volume exact de gaz de fumée est aspiré à travers le papier-filtre. Le papier filtre est alors retiré de la pompe.

Aucune trace de combustible, ni de fumerons, ni d’agglutinats ne doit être visible sur le papier-filtre utilisé pour déterminer l’indice d’opacité des gaz de combustion. 

La tache formée sur le papier filtre est identifiée à l'une des dix taches de l'échelle Bacharach. Le numéro de l'échelle identifiant le mieux la tache obtenue définit l'indice d’opacité de l'échantillon de fumée prélevé. 

Il peut également être fait usage d’un appareil de mesure optoélectronique étalonné (opacimètre électronique) permettant de déterminer directement l’indice d’opacité de fumée des gaz de combustion, à condition que l’indice ainsi établi corresponde à l’échelle de référence Bacharach utilisée dans la méthode décrite ci-dessus. 

**3. Résultats et rapport d’essais** 

**3.1. Généralités** 

Les mesures sont interprétées tenant compte : 

- Du PCI du combustible utilisé 

- Des caractéristiques techniques de l’ensemble chaudière/brûleur (notamment courbe débit/pression du gicleur dans le cas d’un brûleur à combustible liquide) 

- Des conditions de l’essai : température et pression ambiante,… 

Les essais sont réputés satisfaisants si : 

- Le rendement de combustion et les émissions de NOx, CO2,… mesurés sont conformes aux exigences des [[concepts/documents-du-marche|Documents du Marché]] (voir notamment l’art C1 PAR 2 point 3.), ainsi qu’aux exigences réglementaires nationales et régionales en vigueur selon le type d’appareil et sa date de fabrication / installation 

- Le calcul de la puissance calorifique utile de la chaudière résultant des mesures effectuées mène à une valeur : 

   - Comprise **entre 95% et 110%** de la puissance demandée en grande allure 

   - `o` Comprise entre 80% et 120% de la puissance utile requise aux autres allures 

**3.2. Méthode de détermination de la puissance calorifique utile** 

Si la situation le permet, la puissance calorifique utile est déterminée directement sur base du débit et de la variation de température du fluide caloporteur irriguant le générateur. 

Sinon la puissance calorifique brute de la chaudière est déterminée sur base de la consommation de combustible et des caractéristiques du combustible, de l’ambiance et des produits de la combustion. La puissance calorifique utile est ensuite estimée après déduction des pertes à l’ambiance de la chaudière. 

A défaut d’informations précises de la part du constructeur, la perte à l’ambiance lorsque le brûleur fonctionne est supposée représenter 1% de la puissance calorifique utile pour des chaudières récentes (de construction postérieure à 2010). On aura donc : 

Puissance calorifique utile = 0,99 * Puissance calorifique brute 

Pour la détermination de la consommation de combustible liquide, il est autorisé, en première approximation, de se baser sur les données théoriques relatives au gicleur en fonction de la pression d’alimentation en combustible. Toutefois, en cas de doute ou d’incertitude de calcul trop importante lors de la détermination de la puissance, il sera procédé à un nouvel essai au cours duquel la quantité exacte de combustible consommé est mesurée précisément (par mesure du volume ou du poids). 

**3.3. Cas particulier des chaudières à condensation** 

A défaut de réaliser la mesure de combustion à l’aide d’un analyseur de combustion prenant en compte pour le calcul du rendement de combustion la chaleur latente de condensation récupérée au niveau du condenseur (par une mesure d’humidité dans les gaz de combustion), le rendement de combustion d’une chaudière à condensation peut être calculé comme suit :

ηcomb,corr = ηcomb + αcond 

avec : 

ηcomb,corr = rendement de combustion total sur PCI tenant compte de la condensation ηcomb = rendement de combustion mesuré de la chaudière (en %, sans prise en compte de la condensation de la vapeur d’eau dans le condenseur) 

αcond = facteur de correction pour la condensation 

Soit : 

x = quantité de condensats récoltée durant l’essai (en litres) 

y = quantité de combustible consommée durant l’essai (en Nm³ de gaz ou en litres de gasoil) 

Le facteur de correction pour la condensation peut alors être considéré égal à : 

Pour le gaz L : αcond = ((x / y) * (11 % / 1,53)) Pour le gaz H : αcond = ((x / y) * (11 % / 1,63)) Pour le propane : αcond = ((x / y) * ( 9 % / 3,37)) Pour le gasoil : αcond = ((x / y) * ( 6 % / 0,88)) 

Il est également autorisé, en première approximation, d’évaluer le supplément de rendement de combustion apporté par la condensation αcond en fonction de la température et de la teneur en O2 des gaz de combustion à l’aide du tableau suivant, tiré de l’annexe C de la NBN EN 15378 :2007 : 

Soit : 

XO2,fg,dry = teneur en oxygène des produits de combustion secs 


![[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0756-13.png]]


Tableau E1.2-2 facteur de correction pour la condensation pour le gaz naturel et le gasoil 

**3.4. Remarque concernant les unités** 

En vue d’une interprétation correcte des résultats et de la vérification de la conformité d’un générateur de chaleur, le rapport d’essais présentera toujours les résultats des mesures dans les mêmes unités que les exigences de performances formulées au niveau des [[concepts/documents-du-marche|Documents du Marché]] ou des normes et règlements applicables. 

Il sera dans certains cas nécessaire de convertir les mesures (effectuées par exemple en ppm) en tenant compte de l’excès d’air mesuré par rapport à un excès d’air de référence (ex : O2 à 0% ou 3%) pour obtenir un résultat exploitable (en mg/Nm³ ou mg/kWh).
