---
type: document-section
document_id: cct-105
section_id: doc105-tech-0267
ordre_document: 289
titre: ARTICLE E2. PAR. 2. CONTROLE DU MODE REFROIDISSEMENT / CLIMATISATION D’UN BATIMENT
aliases:
  - CCT 105 — HVAC FR 2023 — 289 ARTICLE E2. PAR. 2. CONTROLE DU MODE REFROIDISSEMENT / CLIMATISATION D’UN BATIMENT
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/288-article-e2-par-1-controle-du-mode-chauffage-d-un-batiment|ARTICLE E2. PAR. 1. CONTROLE DU MODE CHAUFFAGE D’UN BATIMENT]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/290-article-e2-par-3-essais-de-la-regulation-automatique-des-installations-hvac|ARTICLE E2. PAR. 3. ESSAIS DE LA REGULATION AUTOMATIQUE des installations HVAC]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 289_article_e2._par._2._controle_du_mode_refroidissement_climatisation_dun_batiment.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E2. PAR. 2. CONTROLE DU MODE REFROIDISSEMENT / CLIMATISATION D’UN BATIMENT 

**1. Généralités** 

Les essais préalables à la réception définitive ont lieu à une époque déterminée de la période s'étendant de la première réception provisoire à la réception définitive des installations de refroidissement / de climatisation. 

Les essais ont lieu à une date fixée par le pouvoir adjudicateur, en accord avec l'entrepreneur et pour autant que ce dernier en ait fait la demande par écrit. 

Ils ont pour but de vérifier si l’installation de refroidissement / climatisation permet de garantir les conditions d’ambiance à l’intérieur d’un bâtiment. Ils peuvent être complétés par des essais ponctuels dans certains locaux en vue de vérifier si les exigences de confort local (température opérative, humidité relative, vitesse résiduelle d’air,…) sont bien respectées ; voir à ce sujet l’art. E5. 

Lors des essais, toutes les fenêtres et portes sont fermées. Les locaux sont normalement secs, meublés et occupés suivant leur destination. Les apports internes dus à l’occupation et aux équipements électriques et électroniques sont censés ne pas dépasser les valeurs prises comme hypothèses lors du dimensionnement des installations de refroidissement. De même, les éventuelles protections solaires et dispositifs de ventilation nocturne doivent être fonctionnels et être utilisés comme prescrits durant la période d’essais. 

Tous les locaux sont accessibles à l’entrepreneur et à son personnel, depuis le commencement de la mise en régime normal des installations jusqu'à la fin des constatations. 

Les locaux des bâtiments contigus sont supposés être dans l'état adopté comme base lors de l'établissement des calculs. Cette situation est définie au cahier spécial des charges ou aux plans. S'il s'est produit entretemps un changement dans cette situation, il en est tenu compte pour les résultats à obtenir lors des essais. 

Les essais peuvent être postposés par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]] lorsque les prévisions météorologiques indiquent que: 

- la vitesse moyenne horaire du vent sur la durée prévue de l’essai est supérieure à 10 m/s (5 m/s dans le cas de ventilation naturelle) ; 

- et/ou la température extérieure maximale journalière est, sur toute la durée prévue de l’essai, inférieure à +25° C ; 

- et/ou la température extérieure maximale journalière est régulièrement (plus de 3 heures par jour) supérieure à la température fixée pour l'établissement des calculs ; 

- et/ou le temps est généralement couvert (ensoleillement prévu inférieur à 5 heures par jour) ; 

- et/ou l’air est très humide (humidité relative moyenne extérieure supérieure à 60%). 

**2. Préparation des essais** 

L'installation doit avoir fonctionné durant au minimum sept jours consécutifs en mode automatique, suivant les conditions de fonctionnement définies par le cahier spécial des charges, et de manière à maintenir les températures garanties durant les heures d'occupation effective prévues. 

Les dispositifs de ventilation mécanique fonctionnent en mode automatique selon les programmes prévus durant toute la période d’essais. 

Les dispositifs de ventilation naturelle sont réglés sur leur position nominale.

**3. Déroulement des essais** 

L'entrepreneur fournit la main-d’œuvre et les équipements nécessaires pour les essais. 

Les essais sont effectués de la façon suivante : 

**3.1. Installation de refroidissement / climatisation avec régulation autonome (sans ARPC)** 

La température extérieure est relevée à l’ombre au moyen d’une sonde de température. 

Une sonde d’humidité extérieure est également placée en un endroit protégé. 

Les températures (et humidités le cas échéant) intérieures des locaux sont mesurées dans la zone d’occupation telle que définie à l’art B1. PAR.1., à l’aide de sondes enregistreuses qui sont placées en des endroits désignés par le pouvoir adjudicateur. 

Chaque sonde devra au préalable avoir été vérifiée et étalonnée si nécessaire. Les informations relatives à ces contrôles et étalonnages seront repris dans le rapport d’essai. 

Les essais ont une durée minimale de sept jours consécutifs. 

Les températures (et humidités le cas échéant) intérieures sont relevées pendant toute la période d'occupation effective des locaux. 

Les compteurs d’énergie éventuellement présents sont relevés au minimum au début et à la fin de la période d’essai. 

**3.2. Installation de refroidissement / climatisation avec régulation par ARCP et centrale de conduite** 

Dans ce cas, il est préconisé de remplacer les mesures par un enregistrement des sondes reliées au système de régulation automatique. 

Chaque sonde devra au préalable avoir été vérifiée et étalonnée si nécessaire. Les informations relatives à ces contrôles et étalonnages seront repris dans le rapport d’essai. 

Avant le début des essais, l’entrepreneur fournit un protocole d’essai détaillé dans un rapport, reprenant notamment : 

- La liste des points de mesure et de commande qui seront enregistrés : relevés de température, humidité, commande des installations de production de froid, compteurs d’énergie, fonctionnement des installations de ventilation,… 

- La localisation des sondes correspondantes à l’extérieur et dans le bâtiment 

- Le pas de temps qui sera utilisé entre 2 enregistrements (par défaut 5 min) 

- La durée de l’essai (par défaut 7 jours) 

Au jour et à l’heure convenus, le système commence l’enregistrement des données pour la durée convenue. L’ARCP doit disposer d'une mémoire suffisante pour enregistrer ces données. 

Durant la période de mesure, le pouvoir adjudicateur peut effectuer autant de contrôles sur site qu’il le désire, de manière à s’assurer du bon fonctionnement de tous les systèmes en mode entièrement automatique. En cas de doute sur les résultats dans certains locaux, une procédure similaire à celle décrite au 3.1. ci-dessus peut également être menée en parallèle par le pouvoir adjudicateur de manière à vérifier à posteriori les données fournies par l’entrepreneur. L’entrepreneur ne peut pas réclamer de compensation à cet égard.

A l’issue de la période d’essais, l’entrepreneur établit un rapport détaillé (avec tableaux des relevés et présentation sous forme de graphiques) qu’il fournit au pouvoir adjudicateur, accompagné des relevés sources en un format exploitable (par exemple à l’aide d’un tableur de type Excel). Le rapport reprend également, pour chaque zone, la liste des horaires et des points de consigne programmés. Toute dérogation aux programmes normaux introduite durant la période d’essais devra être signalée clairement. De même, tout écart constaté par rapport à une utilisation ‘normale’ des locaux doit être signalée. Ce sera par exemple le cas d’apports internes exceptionnels, ou d’une utilisation inappropriée des protections solaires, qui ont pour conséquence des gains de chaleur supérieurs à ceux pris comme hypothèses de dimensionnement des installations. 

**4. Résultats des essais** 

Les essais sont acceptés si les installations répondent aux exigences de performances du cahier spécial des charges en matière d’ambiance intérieure dans les locaux concernés, tenant compte des conditions météorologiques durant la période d’essais. 

Lors de l’évaluation des résultats des essais, il sera éventuellement tenu compte d’un facteur correctif en fonction de l’écart par rapport aux conditions météorologiques normales de référence et des conditions d’utilisation des locaux pendant les essais (taux d’occupation, charges internes, utilisation des protections solaires ou autres dispositifs ayant un impact sur le climat intérieur). Tout écart par rapport à la situation normale devra être motivé et soumis à l’approbation du pouvoir adjudicateur.
