---
type: document-section
document_id: cct-105
section_id: doc105-tech-0271
ordre_document: 293
titre: ARTICLE E3. PAR. 1. DOMAINE D’APPLICATION ET GENERALITES
aliases:
  - CCT 105 — HVAC FR 2023 — 293 ARTICLE E3. PAR. 1. DOMAINE D’APPLICATION ET GENERALITES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/292-article-e3-par-0-references-normatives|ARTICLE E3. PAR. 0. REFERENCES NORMATIVES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/294-article-e3-par-2-essais-d-etancheite-et-premier-essai-de-circulation|ARTICLE E3. PAR. 2. ESSAIS D’ETANCHEITE ET PREMIER ESSAI DE CIRCULATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 293_article_e3._par._1._domaine_dapplication_et_generalites.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E3. PAR. 1.  DOMAINE D’APPLICATION ET GENERALITES 

Cet article s’applique à toutes les installations hydrauliques à eau, à savoir (pour les définitions, voir art. C6. par 1.): 

   - Les installations de chauffage à eau 

   - Les installations de refroidissement à eau glacée, à eau de refroidissement, à eau refroidie 

- Les [[concepts/installations-sanitaires|Installations Sanitaires]] (alimentation) – eau sanitaire froide et chaude 

- Pour les installations de chauffage à eau surchauffée, des prescriptions supplémentaires peuvent être imposées au cahier spécial des charges. 

Ne sont pas concernées : 

- Les installations de chauffage à vapeur 

- Les [[concepts/installations-sanitaires|Installations Sanitaires]] d’évacuation 

- Les installations de refroidissement à fluide frigorigène (voir art. C4 pour les essais d’étanchéité) 

- Les installations de distribution de gaz ; les essais d’étanchéité sont réalisés suivant les prescriptions de normes suivantes : 

   - NBN D51-003: 2010 et NBN D51-003/A1: 2014  (DN ≤ 50 et pression ≤ 100 mbar) 

   - NBN D51-004: 1992 et NBN D51-004/A1: 2003 (DN > 50 ou pression > 100 mbar) 

- Les installations d’alimentation en mazout (voir art. C2) 

L'entrepreneur fournit à ses frais la main-d’œuvre nécessaire pour les différents essais ainsi que les appareils et instruments de contrôle pour les essais d’étanchéité.
