---
type: document-section
document_id: cct-105
section_id: doc105-tech-0272
ordre_document: 294
titre: ARTICLE E3. PAR. 2. ESSAIS D’ETANCHEITE ET PREMIER ESSAI DE CIRCULATION
aliases:
  - CCT 105 — HVAC FR 2023 — 294 ARTICLE E3. PAR. 2. ESSAIS D’ETANCHEITE ET PREMIER ESSAI DE CIRCULATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/293-article-e3-par-1-domaine-d-application-et-generalites|ARTICLE E3. PAR. 1. DOMAINE D’APPLICATION ET GENERALITES]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/295-article-e3-par-3-mise-en-marche-de-l-installation-et-deuxieme-essai-de-circulation|ARTICLE E3. PAR. 3. MISE EN MARCHE DE L’INSTALLATION ET DEUXIEME ESSAI DE CIRCULATION]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 294_article_e3._par._2._essais_detancheite_et_premier_essai_de_circulation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E3. PAR. 2.  ESSAIS D’ETANCHEITE ET PREMIER ESSAI DE CIRCULATION 

**1. Essai d’étanchéité** 

**1.1. Dispositions communes** 

Les essais d’étanchéité sont réalisés avant peinture et calorifuge des tuyauteries. 

Pour les parties de réseau qui deviendront inaccessibles après achèvement de l’installation ou après parachèvement du bâtiment, un essai d’étanchéité à température ambiante est également requis alors que l’ensemble du réseau est toujours accessible (c’est notamment le cas pour les tuyauteries encastrées, enrobées, enterrées, en caniveau,…). 

Avant la réalisation des essais, la pompe de mise sous pression et le réseau de tuyauteries sont rincés avec de l'eau claire et les tuyauteries sont entièrement remplies avec de l'eau claire et purgées. 

Les raccordements et extrémités du circuit sont fermés à l’aide de bouchons. Les accessoires du système de tuyauteries et les autres éléments de l’installation qui ne résistent pas à la pression à appliquer lors des essais ainsi que le système d’expansion doivent être déconnectés ou isolés au préalable. 

L'installation est soumise à une pression hydraulique Pessai pendant une durée minimale de deux heures, sans qu'aucune fuite ou défaut quelconque de résistance puisse se manifester. 

La pression Pessai est égale à 

   - 1,5 fois la pression maximale en service, lorsque cette dernière est inférieure ou égale à 4 bar 

- La pression maximale en service augmentée de 2 bar dans tous les autres cas 

- Cet essai est effectué à température ambiante, c’est-à-dire sans chauffage ni refroidissement du fluide caloporteur. 

La pression est appliquée de façon statique. Dans le cas d'emploi d'une pompe à main, toutes les précautions sont prises afin d'éviter la production de coups de bélier, notamment, par le placement, sur la tuyauterie de refoulement de ladite pompe, d’un dispositif destiné à amortir les vibrations. 

Cette pression d'épreuve est relevée par un manomètre branché au point le plus bas des tuyauteries de l'installation. Le manomètre doit permettre une lecture d'une précision de 0,1 bar et avoir une plage de mesure suffisante. 

Les procédures d’essai sont différentes selon que les tuyauteries sont en métal, en matière synthétique ou multicouches. 

Pour les circuits mixtes qui comprennent des parties en métal et des parties en matière synthétique, il faut faire un essai séparé des tuyauteries en métal et des tuyauteries en matière synthétique, chacun suivant la procédure indiquée; toutefois un circuit mixte qui comprend moins de 10% de tuyauteries en métal peut être essayé suivant la procédure pour tuyauteries en matière synthétique. 

**1.2. Essai de tuyauteries en métal** 

Cet essai est exécuté suivant la procédure suivante : 

- (1) Une pression de Pessai est appliquée 

- (2) La pression appliquée Pessai doit rester constante pendant 2 heures (∆P = 0); 

- (3) S'il y a perte de pression, il faut maintenir la pression sur Pessai jusqu'à ce que la cause de la fuite de l'installation soit identifiée. Après réparation de la fuite, il faut recommencer la procédure jusqu’à ce que l’installation se révèle parfaitement étanche.

**1.3. Essai de tuyauteries en matière synthétique** 

La procédure de cet essai se base sur la méthode B du § 10.2.3 de la norme CEN/TR 12108. 

- (1) Une pression de Pessai est appliquée 

- (2) Après 10 minutes, la pression est rétablie une première fois à  Pessai; 

- (3) Après 10 minutes, la pression est rétablie une deuxième fois à Pessai; 

- (4) Après 10 minutes, la pression est mesurée (PT=30); 

- (5) Après 30 minutes, la pression est à nouveau mesurée (PT=60); ΔP1 = PT=30 – PT=60 ≤ 0,6 bar 

- (6) La perte de pression ΔP1 entre ces deux dernières mesures ne peut être supérieure à 0,6 bar. Si la perte de pression est supérieure à 0,6 bar, il, faut identifier la cause de la non-étanchéité de l'installation et y remédier, puis recommencer la procédure depuis le début. 

- (7) 120 minutes plus tard, la pression est à nouveau enregistrée (PT=180); ΔP2 = PT=60 – PT=180 ≤ 0,2 bar 

- (8) La perte de pression ΔP2 entre ces deux dernières mesures ne peut être supérieure à 0,2 bar. Si la perte de pression est supérieure à 0,2 bar, il faut identifier la cause de la non-étanchéité de l'installation et y remédier. Il faut ensuite recommencer toute la procédure jusqu’à ce que l’installation se révèle parfaitement étanche. 


![](documents/CCT/Cahier%20des%20charges%20et%20annexes%20–%20HVAC/cct-105/images/CCT105TB_FR_2023.pdf-0770-11.png)


Fig. E3.1-1 Essai d’étanchéité pour tuyauteries en matière synthétique _(fig. 13 de CEN/TR 12108)_ 

**2. Premier essai de circulation** 

L'essai d'étanchéité est immédiatement suivi d'un premier essai général de circulation à la température de départ nominale prévue pour le système en fonctionnement. 

Cet essai est effectué alors que toutes les parties de l'installation sont encore accessibles, et est destiné à permettre de s'assurer que l'eau circule normalement dans les tuyauteries et corps de chauffe/refroidissement, et qu'il n'y a aucune obstruction dans les différentes parties de l'installation. 

Si des circonstances indépendantes de la volonté de l'entrepreneur, et notamment l'avancement des travaux de gros-œuvre et de parachèvement du bâtiment, empêchent de procéder à cet essai sous peine de retarder l'avancement des travaux des autres corps de métier, ou si l'absence de fermetures effectives (portes, fenêtres, etc.) empêche d'effectuer cet essai dans de bonnes conditions, il peut y être renoncé sur décision du [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]].
