---
type: document-section
document_id: cct-105
section_id: doc105-tech-0273
ordre_document: 295
titre: ARTICLE E3. PAR. 3. MISE EN MARCHE DE L’INSTALLATION ET DEUXIEME ESSAI DE CIRCULATION
aliases:
  - CCT 105 — HVAC FR 2023 — 295 ARTICLE E3. PAR. 3. MISE EN MARCHE DE L’INSTALLATION ET DEUXIEME ESSAI DE CIRCULATION
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/294-article-e3-par-2-essais-d-etancheite-et-premier-essai-de-circulation|ARTICLE E3. PAR. 2. ESSAIS D’ETANCHEITE ET PREMIER ESSAI DE CIRCULATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/296-article-e3-par-4-mesure-des-debits-hydrauliques|ARTICLE E3. PAR. 4. MESURE DES DEBITS HYDRAULIQUES]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 295_article_e3._par._3._mise_en_marche_de_linstallation_et_deuxieme_essai_de_circulation.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E3. PAR. 3.  MISE EN MARCHE DE L’INSTALLATION ET DEUXIEME ESSAI DE CIRCULATION 

A une époque désignée par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]], il est procédé à la mise en route de l'installation, et à sa reprise par les personnes ou prestataires de services désignés par le pouvoir adjudicateur. 

Durant une période dont la durée est indiquée au cahier spécial des charges (qui, sauf indication contraire, est de deux jours), l'entrepreneur fait conduire l'exploitation de l'installation par le chef monteur qui a dirigé les travaux de montage, ou par un monteur qualifié, agréé par le [[concepts/fonctionnaire-dirigeant|Fonctionnaire Dirigeant]]. 

Durant cette période, les personnes désignées par le pouvoir adjudicateur sont initiées au maniement des divers appareils et outils, ainsi qu'à la conduite rationnelle de l’installation. 

L'entrepreneur (et son personnel) dirige la conduite de l'installation sous son entière responsabilité, les personnes désignées par le pouvoir adjudicateur exécutant uniquement ses directives. 

Durant la période de mise en marche, il est effectué un deuxième essai de circulation à la température de départ nominale afin de s'assurer que la répartition de l'eau entre les divers corps de chauffe/refroidissement et l'équilibre général de l'installation sont obtenus. Cet essai est précédé du réglage général de l'installation conformément à l’article E11. par. 3, qui comporte notamment le réglage des robinets à double réglage ; ce réglage général est effectué par les soins de l'entrepreneur, le cas échéant suivant les indications de l'auteur du projet. 

Les températures des corps de chauffe/refroidissement sont relevées au moyen de thermomètres mobiles (du type thermomètre à contact pour tuyaux), placés aux divers endroits convenables pour vérifier si les résultats prévus par les calculs sont bien obtenus.
