---
type: document-section
document_id: cct-105
section_id: doc105-tech-0274
ordre_document: 296
titre: ARTICLE E3. PAR. 4. MESURE DES DEBITS HYDRAULIQUES
aliases:
  - CCT 105 — HVAC FR 2023 — 296 ARTICLE E3. PAR. 4. MESURE DES DEBITS HYDRAULIQUES
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/295-article-e3-par-3-mise-en-marche-de-l-installation-et-deuxieme-essai-de-circulation|ARTICLE E3. PAR. 3. MISE EN MARCHE DE L’INSTALLATION ET DEUXIEME ESSAI DE CIRCULATION]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/297-article-e5-essais-des-installations-de-ventilation-et-de-conditionnement-d-air|ARTICLE E5. ESSAIS DES INSTALLATIONS DE VENTILATION ET DE CONDITIONNEMENT D’AIR]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 296_article_e3._par._4._mesure_des_debits_hydrauliques.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E3. PAR. 4.  MESURE DES DEBITS HYDRAULIQUES 

**1. Champ d’application** 

Ce paragraphe traite de la mesure du débit dans les robinets de réglage manuels. 

**2. Opérations préalables** 

Avant de procéder à la mesure de débit, les organes de régulation éventuels sur les corps de chauffe ou de refroidissement sont totalement ouverts. 

En ce qui concerne les circuits primaires et les circuits des générateurs de chaud et de froid, les pompes et robinets à deux et à trois voies doivent être mis dans une position qui assure le débit nominal dans les robinets de réglage dont on va mesurer le débit. 

**3. Mesure des débits** 

Les mesures de débit se font à l’aide d’un appareil de mesure électronique. 

L’appareil de mesure est compatible avec la marque et le type de robinets utilisés, convertissant directement la mesure de la pression différentielle en débit. 

Les appareils électroniques de mesure sont contrôlés et étalonnés au moins tous les deux ans par le fabricant ou l’importateur du matériel. Le fabricant ou l’importateur applique un autocollant sur l’appareil après son contrôle. Cet autocollant mentionne la date du dernier contrôle et la date limite du prochain contrôle. Le fabricant ou l’importateur établit une attestation du bon fonctionnement de l’appareil. Cette attestation accompagne toujours l’appareil concerné.
