---
type: document-section
document_id: cct-105
section_id: doc105-tech-0277
ordre_document: 299
titre: ARTICLE E5. PAR. 1. Mesure de faibles vitesses d’air
aliases:
  - CCT 105 — HVAC FR 2023 — 299 ARTICLE E5. PAR. 1. Mesure de faibles vitesses d’air
document_parent: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/index|CCT 105 — HVAC FR 2023 — Index]]"
section_precedente: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/298-article-e5-par-0-references-normatives|ARTICLE E5. PAR. 0. Références normatives]]"
section_suivante: "[[documents/CCT/Cahier des charges et annexes – HVAC/cct-105/300-article-e5-par-2-mesure-de-la-temperature-seche-de-l-air|ARTICLE E5. PAR. 2. Mesure de la température sèche de l’air]]"
tags:
  - document-section
  - cct-105
  - hvac
sources:
  - 299_article_e5._par._1._mesure_de_faibles_vitesses_dair.md
created: 2026-04-28
updated: 2026-04-28
contextes:
  - appel-doffres
  - execution-projet
  - technique
autorite:
  - contractuel
juridictions:
  - belgique
familles_sources:
  - contrat
---

#### ARTICLE E5. PAR. 1. MESURE DE FAIBLES VITESSES D’AIR 

La mesure de faibles vitesses d’air (vitesses inférieures à 2 m/s) est réalisée au moyen : 

- Soit d’une sonde omnidirectionnelle sensible à l’intensité de la vitesse quelle que soit sa direction (capteur à boule chaude) 

- Soit d’un anémomètre à résistance électrique (anémomètre à fil chaud), 

de précision conforme aux normes NBN EN 12599 :2012 (tableau D.4 page 54 et tableau H.1 page 85) et NBN EN ISO 7726 :2001 ; l’étalonnage de l’appareil étant effectué au minimum tous les 2 ans par un laboratoire, lui-même accrédité, pour les vitesses d’air, par l’Organisme Belge d’Etalonnage (OBE) ou son équivalent dans un autre pays européen. 

**1. Mesure dans les locaux** 

Ce type de mesure est par exemple utilisé pour vérifier le critère relatif au courant d’air (voir article B1. PAR.3) en fonction de la température locale de l’air et de l’intensité de turbulence considérée. 

Dans ce cas, il convient de déterminer la vitesse de l’air à l’aide d’une sonde omnidirectionnelle sensible à l’intensité de la vitesse quelle que soit sa direction. 

Si l’appareil utilisé ne présente pas cette fonctionnalité (cas de capteur unidirectionnel), la valeur de vitesse d’air retenue est la mesure effectuée selon l’orientation de l’appareil qui donne la plus grande valeur mesurée, tenant compte qu’il peut être au préalable effectué un essai de fumée destiné à découvrir la direction principale du flux d’air. 

**2. Mesure dans les conduits d’air, ou au droit d’unités terminales de ventilation** 

Dans le cas de mesures de vitesses dans les conduits d’air, ou au droit des bouches et grilles de ventilation, et dans tous les autres cas où la direction approximative du flux d’air est connue, il peut être fait usage d’un anémomètre à fil chaud à capteur unidirectionnel. 

Dans ce cas, la valeur de vitesse d’air retenue est la mesure effectuée selon l’orientation de l’appareil qui donne la plus grande valeur mesurée tenant compte de la direction présumée du flux d’air.
